solver,length_m,rho_ohm_m,frequency_hz,z_real_ohm,z_imag_ohm,z_magnitude_ohm,z_phase_deg
mHEM,10,30,1.0000000000000000e+02,4.2792537408978202e+00,-1.3623492482719128e-02,4.2792754268141486e+00,-1.8240703441333264e-01
mHEM,10,30,1.0292005271944286e+02,4.2790035443693073e+00,-1.3767051882358491e-02,4.2790256910239073e+00,-1.8433993787173172e-01
mHEM,10,30,1.0592537251772886e+02,4.2787497400301291e+00,-1.3911124535598972e-02,4.2787723539811910e+00,-1.8628009681466637e-01
mHEM,10,30,1.0901844923851279e+02,4.2784922764579330e+00,-1.4055671179953565e-02,4.2785153641891371e+00,-1.8822699391339751e-01
mHEM,10,30,1.1220184543019630e+02,4.2782311015108396e+00,-1.4200652080976360e-02,4.2782546694246912e+00,-1.9018010555529274e-01
mHEM,10,30,1.1547819846894582e+02,4.2779661623456171e+00,-1.4346024702604404e-02,4.2779902167488482e+00,-1.9213887063776286e-01
mHEM,10,30,1.1885022274370189e+02,4.2776974053698762e+00,-1.4491746737969031e-02,4.2777219524685899e+00,-1.9410273115090737e-01
mHEM,10,30,1.2232071190499313e+02,4.2774247763082611e+00,-1.4637769104206977e-02,4.2774498221791131e+00,-1.9607103834001982e-01
mHEM,10,30,1.2589254117941675e+02,4.2771482200874393e+00,-1.4784046894811966e-02,4.2771737706854669e+00,-1.9804319939251117e-01
mHEM,10,30,1.2956866975170189e+02,4.2768676809345800e+00,-1.4930527449576408e-02,4.2768937420600777e+00,-2.0001851762696241e-01
mHEM,10,30,1.3335214321633239e+02,4.2765831022901963e+00,-1.5077159425423960e-02,4.2766096795862003e+00,-2.0199631398493345e-01
mHEM,10,30,1.3724609610075626e+02,4.2762944268397627e+00,-1.5223888189256749e-02,4.2763215257733389e+00,-2.0397586530306178e-01
mHEM,10,30,1.4125375446227540e+02,4.2760015965369149e+00,-1.5370652079229625e-02,4.2760292223664216e+00,-2.0595635419651956e-01
mHEM,10,30,1.4537843856076620e+02,4.2757045524483575e+00,-1.5517397739977044e-02,4.2757327102451379e+00,-2.0793707452300170e-01
mHEM,10,30,1.4962356560944329e+02,4.2754032349592919e+00,-1.5664058423079528e-02,4.2754319295512895e+00,-2.0991714060871414e-01
mHEM,10,30,1.5399265260594919e+02,4.2750975835998721e+00,-1.5810570120380833e-02,4.2751268195726073e+00,-2.1189570340683075e-01
mHEM,10,30,1.5848931924611142e+02,4.2747875371225694e+00,-1.5956863087157519e-02,4.2748173187889593e+00,-2.1387183688482039e-01
mHEM,10,30,1.6311729092278381e+02,4.2744730334398220e+00,-1.6102867397354517e-02,4.2745033648299602e+00,-2.1584461245453027e-01
mHEM,10,30,1.6788040181225605e+02,4.2741540096408723e+00,-1.6248509704992968e-02,4.2741848944795056e+00,-2.1781305554906211e-01
mHEM,10,30,1.7278259805078628e+02,4.2738304020204536e+00,-1.6393710307675672e-02,4.2738618436926528e+00,-2.1977610622892749e-01
mHEM,10,30,1.7782794100389228e+02,4.2735021459846889e+00,-1.6538390577049599e-02,4.2735341475292579e+00,-2.2173271876534742e-01
mHEM,10,30,1.8302061063110568e+02,4.2731691761146484e+00,-1.6682466831658253e-02,4.2732017401938718e+00,-2.2368177947899340e-01
mHEM,10,30,1.8836490894898000e+02,4.2728314261132407e+00,-1.6825853231360599e-02,4.2728645549932747e+00,-2.2562214551700352e-01
mHEM,10,30,1.9386526359522077e+02,4.2724888288568508e+00,-1.6968457597372113e-02,4.2725225243712659e+00,-2.2755258877292356e-01
mHEM,10,30,1.9952623149688787e+02,4.2721413163355191e+00,-1.7110185020959207e-02,4.2721755798623766e+00,-2.2947184424010431e-01
mHEM,10,30,2.0535250264571459e+02,4.2717888196312765e+00,-1.7250939278348934e-02,4.2718236520756285e+00,-2.3137862896130140e-01
mHEM,10,30,2.1134890398366477e+02,4.2714312689688851e+00,-1.7390617723275950e-02,4.2714666707244637e+00,-2.3327157349508726e-01
mHEM,10,30,2.1752040340195222e+02,4.2710685936660262e+00,-1.7529114330577102e-02,4.2711045645885912e+00,-2.3514926269538805e-01
mHEM,10,30,2.2387211385683401e+02,4.2707007221451549e+00,-1.7666318573690148e-02,4.2707372615209067e+00,-2.3701022061524976e-01
mHEM,10,30,2.3040929760558447e+02,4.2703275818849002e+00,-1.7802118018211650e-02,4.2703646884092787e+00,-2.3885294526290138e-01
mHEM,10,30,2.3713737056616552e+02,4.2699490994961042e+00,-1.7936392008977450e-02,4.2699867712260993e+00,-2.4067582385932146e-01
mHEM,10,30,2.4406190680419814e+02,4.2695652006358857e+00,-1.8069017673383717e-02,4.2696034349668395e+00,-2.4247721333400010e-01
mHEM,10,30,2.5118864315095797e+02,4.2691758100060708e+00,-1.8199869023259419e-02,4.2692146036447332e+00,-2.4425542823597057e-01
mHEM,10,30,2.5852348395621914e+02,4.2687808514272190e+00,-1.8328810904014080e-02,4.2688202003388298e+00,-2.4600865947371828e-01
mHEM,10,30,2.6607250597988087e+02,4.2683802477440969e+00,-1.8455705584719831e-02,4.2684201471271059e+00,-2.4773506269752360e-01
mHEM,10,30,2.7384196342643611e+02,4.2679739208398484e+00,-1.8580411066506538e-02,4.2680143650934994e+00,-2.4943273554674122e-01
mHEM,10,30,2.8183829312644548e+02,4.2675617916542281e+00,-1.8702778846500817e-02,4.2676027743363871e+00,-2.5109968757251749e-01
mHEM,10,30,2.9006811986931530e+02,4.2671437801665393e+00,-1.8822654922125058e-02,4.2671852939557597e+00,-2.5273385365104095e-01
mHEM,10,30,2.9853826189179603e+02,4.2667198053803927e+00,-1.8939880447017041e-02,4.2667618420409461e+00,-2.5433310272389692e-01
mHEM,10,30,3.0725573652674456e+02,4.2662897853484880e+00,-1.9054288645274579e-02,4.2663323356818585e+00,-2.5589519628960472e-01
mHEM,10,30,3.1622776601683796e+02,4.2658536371287568e+00,-1.9165708755632390e-02,4.2658966909428022e+00,-2.5741784129041972e-01
mHEM,10,30,3.2546178349804603e+02,4.2654112767957306e+00,-1.9273963501120005e-02,4.2654548228630000e+00,-2.5889865605722118e-01
mHEM,10,30,3.3496543915782757e+02,4.2649626194539065e+00,-1.9378868365895315e-02,4.2650066454670705e+00,-2.6033516050777905e-01
mHEM,10,30,3.4474660657314945e+02,4.2645075792220268e+00,-1.9480232229437875e-02,4.2645520717526502e+00,-2.6172478457387699e-01
mHEM,10,30,3.5481338923357532e+02,4.2640460692128315e+00,-1.9577858190603037e-02,4.2640910136746299e+00,-2.6306487918193505e-01
mHEM,10,30,3.6517412725483769e+02,4.2635780015617311e+00,-1.9671541423738184e-02,4.2636233821648819e+00,-2.6435268735102158e-01
mHEM,10,30,3.7583740428844430e+02,4.2631032874161008e+00,-1.9761069343676902e-02,4.2631490871232236e+00,-2.6558534630136560e-01
mHEM,10,30,3.8681205463305207e+02,4.2626218369133442e+00,-1.9846223200685766e-02,4.2626680374040182e+00,-2.6675990878135769e-01
mHEM,10,30,3.9810717055349733e+02,4.2621335592165330e+00,-1.9926775204767717e-02,4.2621801408398792e+00,-2.6787330430422196e-01
mHEM,10,30,4.0973210981354134e+02,4.2616383624776892e+00,-2.0002490460921254e-02,4.2616853042154768e+00,-2.6892236503838335e-01
mHEM,10,30,4.2169650342858228e+02,4.2611361538741619e+00,-2.0073125220397073e-02,4.2611834332975622e+00,-2.6990380217251791e-01
mHEM,10,30,4.3401026364474399e+02,4.2606268395788822e+00,-2.0138427792318503e-02,4.2606744328115331e+00,-2.7081421803886446e-01
mHEM,10,30,4.4668359215096302e+02,4.2601103247986289e+00,-2.0198136591789782e-02,4.2601582064728136e+00,-2.7165007972475896e-01
mHEM,10,30,4.5972698853087229e+02,4.2595865137299063e+00,-2.0251982761968098e-02,4.2596346569577408e+00,-2.7240775418848279e-01
mHEM,10,30,4.7315125896148027e+02,4.2590553096142907e+00,-2.0299686648102187e-02,4.2591036859451652e+00,-2.7308346068393491e-01
mHEM,10,30,4.8696752516586309e+02,4.2585166147141340e+00,-2.0340959526436681e-02,4.2585651941036176e+00,-2.7367329384917671e-01
mHEM,10,30,5.0118723362727246e+02,4.2579703303182876e+00,-2.0375503002203633e-02,4.2580190810978547e+00,-2.7417321544054729e-01
mHEM,10,30,5.1582216507230555e+02,4.2574163567823478e+00,-2.0403007556915063e-02,4.2574652456262339e+00,-2.7457903460429034e-01
mHEM,10,30,5.3088444423098849e+02,4.2568545934861168e+00,-2.0423154303270099e-02,4.2569035853910933e+00,-2.7488643130444168e-01
mHEM,10,30,5.4638654988185397e+02,4.2562849388831436e+00,-2.0435613007568739e-02,4.2563339971438428e+00,-2.7509092951344366e-01
mHEM,10,30,5.6234132519034904e+02,4.2557072905072957e+00,-2.0440042108705286e-02,4.2557563766971382e+00,-2.7518789725756232e-01
mHEM,10,30,5.7876198834912088e+02,4.2551215449809430e+00,-2.0436088215470577e-02,4.2551706189367495e+00,-2.7517253963082916e-01
mHEM,10,30,5.9566214352901034e+02,4.2545275980145885e+00,-2.0423387025803891e-02,4.2545766178323063e+00,-2.7503991094556746e-01
mHEM,10,30,6.1305579214982083e+02,4.2539253444487919e+00,-2.0401561328592267e-02,4.2539742664769866e+00,-2.7478488758901104e-01
mHEM,10,30,6.3095734448019300e+02,4.2533146782676239e+00,-2.0370220976019152e-02,4.2533634571089074e+00,-2.7440216739548240e-01
mHEM,10,30,6.4938163157621136e+02,4.2526954926006715e+00,-2.0328963527715259e-02,4.2527440811250541e+00,-2.7388627806137367e-01
mHEM,10,30,6.6834391756861487e+02,4.2520676797549735e+00,-2.0277372929792585e-02,4.2521160291165359e+00,-2.7323155907824126e-01
mHEM,10,30,6.8785991230880745e+02,4.2514311312531508e+00,-2.0215019110595707e-02,4.2514791909153322e+00,-2.7243215599505771e-01
mHEM,10,30,7.0794578438413805e+02,4.2507857378396174e+00,-2.0141457779111575e-02,4.2508334556110485e+00,-2.7148201739972927e-01
mHEM,10,30,7.2861817451322736e+02,4.2501313895155386e+00,-2.0056230131332765e-02,4.2501787115970036e+00,-2.7037489064565090e-01
mHEM,10,30,7.4989420933245583e+02,4.2494679755676827e+00,-1.9958862414995608e-02,4.2495148466106336e+00,-2.6910431565539716e-01
mHEM,10,30,7.7179151558501269e+02,4.2487953846055788e+00,-1.9848865180451210e-02,4.2488417477819320e+00,-2.6766361447544817e-01
mHEM,10,30,7.9432823472428129e+02,4.2481135046085630e+00,-1.9725732284588578e-02,4.2481593016919472e+00,-2.6604587747915631e-01
mHEM,10,30,8.1752303794365014e+02,4.2474222229283107e+00,-1.9588942355413839e-02,4.2474673943996173e+00,-2.6424398274042565e-01
mHEM,10,30,8.4139514164519471e+02,4.2467214263621935e+00,-1.9437956245062754e-02,4.2467659115221705e+00,-2.6225056128848578e-01
mHEM,10,30,8.6596432336006535e+02,4.2460110012048222e+00,-1.9272217011430906e-02,4.2460547383071869e+00,-2.6005799643846711e-01
mHEM,10,30,8.9125093813374588e+02,4.2452908332590473e+00,-1.9091150412982909e-02,4.2453337596680649e+00,-2.5765843003709760e-01
mHEM,10,30,9.1727593538977942e+02,4.2445608079185773e+00,-1.8894163070464473e-02,4.2446028602822832e+00,-2.5504373720464418e-01
mHEM,10,30,9.4406087628592354e+02,4.2438208102132089e+00,-1.8680642776156841e-02,4.2438619246640465e+00,-2.5220553003333629e-01
mHEM,10,30,9.7162795157710582e+02,4.2430707248707309e+00,-1.8449957310098304e-02,4.2431108372489836e+00,-2.4913514111429313e-01
mHEM,10,30,1.0000000000000000e+03,4.2423104363751278e+00,-1.8201454267997619e-02,4.2423494824819414e+00,-2.4582362069652100e-01
mHEM,10,30,1.0292005271944286e+03,4.2415398290276771e+00,-1.7934460855242997e-02,4.2415777449098240e+00,-2.4226173337003318e-01
mHEM,10,30,1.0592537251772887e+03,4.2407587870434087e+00,-1.7648281892339995e-02,4.2407955093047853e+00,-2.3843993056391719e-01
mHEM,10,30,1.0901844923851279e+03,4.2399671946089352e+00,-1.7342200437564979e-02,4.2400026607628423e+00,-2.3434835836718376e-01
mHEM,10,30,1.1220184543019629e+03,4.2391649359572430e+00,-1.7015476945628341e-02,4.2391990848160299e+00,-2.2997684555453693e-01
mHEM,10,30,1.1547819846894581e+03,4.2383518954747119e+00,-1.6667348073716056e-02,4.2383846675786634e+00,-2.2531488681368209e-01
mHEM,10,30,1.1885022274370190e+03,4.2375279577892542e+00,-1.6297026234171966e-02,4.2375592958812556e+00,-2.2035163603272515e-01
mHEM,10,30,1.2232071190499314e+03,4.2366930078538605e+00,-1.5903699262808144e-02,4.2367228574038256e+00,-2.1507590112622030e-01
mHEM,10,30,1.2589254117941675e+03,4.2358469310663969e+00,-1.5486529199744282e-02,4.2358752408458944e+00,-2.0947612683137770e-01
mHEM,10,30,1.2956866975170190e+03,4.2349896133870484e+00,-1.5044651412854996e-02,4.2350163360998163e+00,-2.0354038210089148e-01
mHEM,10,30,1.3335214321633241e+03,4.2341209414361867e+00,-1.4577174528546904e-02,4.2341460344118618e+00,-1.9725635838735148e-01
mHEM,10,30,1.3724609610075624e+03,4.2332408026373374e+00,-1.4083178960801388e-02,4.2332642285880588e+00,-1.9061134893259263e-01
mHEM,10,30,1.4125375446227540e+03,4.2323490853396981e+00,-1.3561716584965505e-02,4.2323708131888100e+00,-1.8359224351003828e-01
mHEM,10,30,1.4537843856076622e+03,4.2314456789802861e+00,-1.3011809202497910e-02,4.2314656847645189e+00,-1.7618550676825798e-01
mHEM,10,30,1.4962356560944329e+03,4.2305304742053966e+00,-1.2432448542485871e-02,4.2305487420614005e+00,-1.6837717734174862e-01
mHEM,10,30,1.5399265260594921e+03,4.2296033630536263e+00,-1.1822594751864521e-02,4.2296198862901635e+00,-1.6015284646555930e-01
mHEM,10,30,1.5848931924611140e+03,4.2286642391146776e+00,-1.1181175689155134e-02,4.2286790213797394e+00,-1.5149764743004993e-01
mHEM,10,30,1.6311729092278381e+03,4.2277129977040229e+00,-1.0507086188852011e-02,4.2277260542537185e+00,-1.4239624460302469e-01
mHEM,10,30,1.6788040181225606e+03,4.2267495360654896e+00,-9.7991866468997001e-03,4.2267608951404823e+00,-1.3283281321319315e-01
mHEM,10,30,1.7278259805078626e+03,4.2257737535653277e+00,-9.0563023171812938e-03,4.2257834578848525e+00,-1.2279102872676391e-01
mHEM,10,30,1.7782794100389228e+03,4.2247855519014825e+00,-8.2772223150108098e-03,4.2247936602826845e+00,-1.1225405221552984e-01
mHEM,10,30,1.8302061063110568e+03,4.2237848353329985e+00,-7.4606985436420767e-03,4.2237914244446024e+00,-1.0120451464028828e-01
mHEM,10,30,1.8836490894898002e+03,4.2227715109181680e+00,-6.6054444252547266e-03,4.2227766771779631e+00,-8.9624498440063718e-02
mHEM,10,30,1.9386526359522077e+03,4.2217454887618997e+00,-5.7101341521014282e-03,4.2217493503894197e+00,-7.7495526135795981e-02
mHEM,10,30,1.9952623149688789e+03,4.2207066822839785e+00,-4.7734013523726112e-03,4.2207093815183603e+00,-6.4798540954448508e-02
mHEM,10,30,2.0535250264571459e+03,4.2196550085074644e+00,-3.7938376260990316e-03,4.2196567140024630e+00,-5.1513885643266526e-02
mHEM,10,30,2.1134890398366479e+03,4.2185903883375619e+00,-2.7699921930068984e-03,4.2185912977474853e+00,-3.7621296339519480e-02
mHEM,10,30,2.1752040340195222e+03,4.2175127468966949e+00,-1.7003696948085650e-03,4.2175130896647142e+00,-2.3099871344210276e-02
mHEM,10,30,2.2387211385683399e+03,4.2164220138441033e+00,-5.8342962460932336e-04,4.2164220542089108e+00,-7.9280619468156035e-03
mHEM,10,30,2.3040929760558447e+03,4.2153181237248614e+00,5.8241528401633321e-04,4.2153181639599699e+00,7.9163509149858050e-03
mHEM,10,30,2.3713737056616551e+03,4.2142010163507875e+00,1.7988003014113305e-03,4.2142014002530228e+00,2.4456275056324521e-02
mHEM,10,30,2.4406190680419813e+03,4.2130706371781823e+00,3.0674100377097394e-03,4.2130717538225380e+00,4.1715326724363525e-02
mHEM,10,30,2.5118864315095798e+03,4.2119269377274389e+00,4.3899798690529412e-03,4.2119292255066787e+00,5.9717851539704242e-02
mHEM,10,30,2.5852348395621912e+03,4.2107698760186691e+00,5.7682973139613989e-03,4.2107738269871700e+00,7.8488944791469312e-02
mHEM,10,30,2.6607250597988086e+03,4.2095994170229627e+00,7.2042034719481309e-03,4.2096055815655378e+00,9.8054472606819432e-02
mHEM,10,30,2.7384196342643613e+03,4.2084155331611601e+00,8.6995947698394662e-03,4.2084245250094829e+00,1.1844109733351448e-01
mHEM,10,30,2.8183829312644548e+03,4.2072182048054403e+00,1.0256424279656649e-02,4.2072307064249896e+00,1.3967629711451374e-01
mHEM,10,30,2.9006811986931530e+03,4.2060074208137435e+00,1.1876703225320726e-02,4.2060241891862420e+00,1.6178838804574397e-01
mHEM,10,30,2.9853826189179604e+03,4.2047831791163368e+00,1.3562502874514177e-02,4.2048050519452040e+00,1.8480655158999959e-01
mHEM,10,30,3.0725573652674452e+03,4.2035454872921330e+00,1.5315955931840482e-02,4.2035733896579179e+00,2.0876085520554483e-01
mHEM,10,30,3.1622776601683795e+03,4.2022943632255974e+00,1.7139258460963862e-02,4.2023293147227552e+00,2.3368228017574980e-01
mHEM,10,30,3.2546178349804600e+03,4.2010298357551941e+00,1.9034671530528537e-02,4.2010729581412400e+00,2.5960274566749575e-01
mHEM,10,30,3.3496543915782759e+03,4.1997519453825101e+00,2.1004522957825622e-02,4.1998044707734747e+00,2.8655513409931277e-01
mHEM,10,30,3.4474660657314944e+03,4.1984607450159519e+00,2.3051209166824443e-02,4.1985240246643762e+00,3.1457331803824806e-01
mHEM,10,30,3.5481338923357530e+03,4.1971563007492918e+00,2.5177197167420687e-02,4.1972318144435015e+00,3.4369218870966517e-01
mHEM,10,30,3.6517412725483769e+03,4.1958386926889544e+00,2.7385026435860486e-02,4.1959280588135259e+00,3.7394768310372306e-01
mHEM,10,30,3.7583740428844430e+03,4.1945080158098236e+00,2.9677310707317703e-02,4.1946130021092154e+00,4.0537680981139312e-01
mHEM,10,30,3.8681205463305209e+03,4.1931643808823980e+00,3.2056740211572031e-02,4.1932869159758024e+00,4.3801768082059250e-01
mHEM,10,30,3.9810717055349733e+03,4.1918079154308412e+00,3.4526083727955514e-02,4.1919501011255180e+00,4.7190954074299452e-01
mHEM,10,30,4.0973210981354132e+03,4.1904387647398584e+00,3.7088190500048225e-02,4.1906028891925660e+00,5.0709279399674456e-01
mHEM,10,30,4.2169650342858222e+03,4.1890570929330568e+00,3.9745992557127394e-02,4.1892456447166122e+00,5.4360903739497457e-01
mHEM,10,30,4.3401026364474401e+03,4.1876630840937183e+00,4.2502506903532737e-02,4.1878787672250493e+00,5.8150109075720924e-01
mHEM,10,30,4.4668359215096307e+03,4.1862569434456534e+00,4.5360837740552828e-02,4.1865026934360703e+00,6.2081302776116265e-01
mHEM,10,30,4.5972698853087231e+03,4.1848388986071248e+00,4.8324178726855405e-02,4.1851178995991161e+00,6.6159020708386496e-01
mHEM,10,30,4.7315125896148029e+03,4.1834092009031680e+00,5.1395815570014901e-02,4.1837249039652917e+00,7.0387930780545560e-01
mHEM,10,30,4.8696752516586312e+03,4.1819681267366269e+00,5.4579128037074993e-02,4.1823242693816010e+00,7.4772835655321834e-01
mHEM,10,30,5.0118723362727251e+03,4.1805159790607931e+00,5.7877592744408318e-02,4.1809166060715093e+00,7.9318676495642693e-01
mHEM,10,30,5.1582216507230560e+03,4.1790530888964765e+00,6.1294785554403007e-02,4.1795025745357952e+00,8.4030536132648836e-01
mHEM,10,30,5.3088444423098845e+03,4.1775798169484286e+00,6.4834384044807805e-02,4.1780828886379622e+00,8.8913642287580930e-01
mHEM,10,30,5.4638654988185399e+03,4.1760965553102194e+00,6.8500170328362045e-02,4.1766583188727440e+00,9.3973371222898017e-01
mHEM,10,30,5.6234132519034911e+03,4.1746037292360141e+00,7.2296033572352300e-02,4.1752296957917814e+00,9.9215250925539056e-01
mHEM,10,30,5.7876198834912084e+03,4.1731017990215467e+00,7.6225972660147343e-02,4.1737979136399090e+00,1.0464496442031215e+00
mHEM,10,30,5.9566214352901034e+03,4.1715912619821722e+00,8.0294099091866827e-02,4.1723639341978531e+00,1.1026835333983838e+00
mHEM,10,30,6.1305579214982081e+03,4.1700726545328379e+00,8.4504639729566677e-02,4.1709287908352470e+00,1.1609142120138705e+00
mHEM,10,30,6.3095734448019302e+03,4.1685465543659994e+00,8.8861939648965826e-02,4.1694935927801620e+00,1.2212033674113729e+00
mHEM,10,30,6.4938163157621129e+03,4.1670135827517116e+00,9.3370465052607682e-02,4.1680595296350313e+00,1.2836143723363431e+00
mHEM,10,30,6.6834391756861487e+03,4.1654744069622138e+00,9.8034806326020060e-02,4.1666278761497990e+00,1.3482123189775357e+00
mHEM,10,30,6.8785991230880745e+03,4.1639297428002022e+00,1.0285968089551330e-01,4.1651999972306353e+00,1.4150640490899240e+00
mHEM,10,30,7.0794578438413810e+03,4.1623803572751576e+00,1.0784993634798423e-01,4.1637773532455276e+00,1.4842381863652607e+00
mHEM,10,30,7.2861817451322740e+03,4.1608270714163860e+00,1.1301055360775526e-01,4.1623615056189189e+00,1.5558051680995912e+00
mHEM,10,30,7.4989420933245583e+03,4.1592707632101886e+00,1.1834664994026423e-01,4.1609541227039681e+00,1.6298372728430450e+00
mHEM,10,30,7.7179151558501271e+03,4.1577123707123649e+00,1.2386348218826414e-01,4.1595569860015669e+00,1.7064086494273334e+00
mHEM,10,30,7.9432823472428136e+03,4.1561528952992033e+00,1.2956645001707653e-01,4.1581719966920536e+00,1.7855953441322172e+00
mHEM,10,30,8.1752303794365016e+03,4.1545934050910711e+00,1.3546109911613671e-01,4.1568011825200362e+00,1.8674753250553657e+00
mHEM,10,30,8.4139514164519478e+03,4.1530350385485892e+00,1.4155312453899549e-01,4.1554467050461659e+00,1.9521285059810152e+00
mHEM,10,30,8.6596432336006528e+03,4.1514790082490087e+00,1.4784837397568393e-01,4.1541108672758638e+00,2.0396367666762409e+00
mHEM,10,30,8.9125093813374588e+03,4.1499266048475612e+00,1.5435285111278949e-01,4.1527961216833473e+00,2.1300839715030877e+00
mHEM,10,30,9.1727593538977944e+03,4.1483792012386553e+00,1.6107271895060479e-01,4.1515050786503442e+00,2.2235559842701202e+00
mHEM,10,30,9.4406087628592359e+03,4.1468382569274258e+00,1.6801430323043967e-01,4.1502405153444908e+00,2.3201406811365719e+00
mHEM,10,30,9.7162795157710570e+03,4.1453053226176726e+00,1.7518409580489241e-01,4.1490053850465634e+00,2.4199279589461797e+00
mHEM,10,30,1.0000000000000000e+04,4.1437820450204539e+00,1.8258875806417224e-01,4.1478028269440816e+00,2.5230097402084644e+00
mHEM,10,30,1.0292005271944287e+04,4.1422701718994812e+00,1.9023512423231037e-01,4.1466361764085162e+00,2.6294799717848623e+00
mHEM,10,30,1.0592537251772897e+04,4.1407715573703632e+00,1.9813020484702340e-01,4.1455089757953854e+00,2.7394346212052474e+00
mHEM,10,30,1.0901844923851268e+04,4.1392881674545077e+00,2.0628119011732354e-01,4.1444249857640223e+00,2.8529716659712698e+00
mHEM,10,30,1.1220184543019630e+04,4.1378220858923402e+00,2.1469545320258940e-01,4.1433881971309789e+00,2.9701910759934691e+00
mHEM,10,30,1.1547819846894581e+04,4.1363755202578574e+00,2.2338055362660947e-01,4.1424028433177513e+00,3.0911947915972147e+00
mHEM,10,30,1.1885022274370189e+04,4.1349508083413546e+00,2.3234424046386426e-01,4.1414734133493543e+00,3.2160866915934876e+00
mHEM,10,30,1.2232071190499326e+04,4.1335504248566330e+00,2.4159445562467677e-01,4.1406046654831750e+00,3.3449725553323004e+00
mHEM,10,30,1.2589254117941662e+04,4.1321769884556163e+00,2.5113933696046037e-01,4.1398016414426264e+00,3.4779600143115923e+00
mHEM,10,30,1.2956866975170189e+04,4.1308332690724061e+00,2.6098722136141411e-01,4.1390696812918444e+00,3.6151584950804394e+00
mHEM,10,30,1.3335214321633241e+04,4.1295221956205204e+00,2.7114664777632985e-01,4.1384144389757367e+00,3.7566791517821225e+00
mHEM,10,30,1.3724609610075626e+04,4.1282468640348515e+00,2.8162636004494140e-01,4.1378418985125265e+00,3.9026347861288748e+00
mHEM,10,30,1.4125375446227554e+04,4.1270105456954909e+00,2.9243530969425485e-01,4.1373583908863596e+00,4.0531397561288358e+00
mHEM,10,30,1.4537843856076606e+04,4.1258166962216132e+00,3.0358265851201965e-01,4.1369706116154914e+00,4.2083098702169766e+00
mHEM,10,30,1.4962356560944329e+04,4.1246689646875696e+00,3.1507778108921985e-01,4.1366856390585127e+00,4.3682622685756938e+00
mHEM,10,30,1.5399265260594921e+04,4.1235712032239507e+00,3.2693026700703781e-01,4.1365109533933442e+00,4.5331152863465007e+00
mHEM,10,30,1.5848931924611141e+04,4.1225274770724161e+00,3.3914992299866453e-01,4.1364544563535404e+00,4.7029883023415868e+00
mHEM,10,30,1.6311729092278396e+04,4.1215420750642169e+00,3.5174677475994348e-01,4.1365244916570569e+00,4.8780015678644641e+00
mHEM,10,30,1.6788040181225588e+04,4.1206195205604645e+00,3.6473106854243093e-01,4.1367298661604748e+00,5.0582760164999749e+00
mHEM,10,30,1.7278259805078626e+04,4.1197645828710936e+00,3.7811327255340133e-01,4.1370798717404620e+00,5.2439330542204532e+00
mHEM,10,30,1.7782794100389227e+04,4.1189822891430454e+00,3.9190407786311160e-01,4.1375843078443513e+00,5.4350943246974550e+00
mHEM,10,30,1.8302061063110566e+04,4.1182779367588109e+00,4.0611439915757702e-01,4.1382535047526421e+00,5.6318814534395569e+00
mHEM,10,30,1.8836490894898019e+04,4.1176571062520075e+00,4.2075537507035277e-01,4.1390983475049552e+00,5.8344157660660594e+00
mHEM,10,30,1.9386526359522057e+04,4.1171256747180323e+00,4.3583836796377728e-01,4.1401303004146790e+00,6.0428179779742592e+00
mHEM,10,30,1.9952623149688789e+04,4.1166898298016381e+00,4.5137496347164102e-01,4.1413614322395560e+00,6.2572078586153390e+00
mHEM,10,30,2.0535250264571459e+04,4.1163560842039422e+00,4.6737696939199402e-01,4.1428044418582992e+00,6.4777038638522981e+00
mHEM,10,30,2.1134890398366475e+04,4.1161312907568863e+00,4.8385641413209790e-01,4.1444726844611637e+00,6.7044227382307824e+00
mHEM,10,30,2.1752040340195246e+04,4.1160226580617048e+00,5.0082554450020211e-01,4.1463801981609532e+00,6.9374790835253837e+00
mHEM,10,30,2.2387211385683378e+04,4.1160377667080370e+00,5.1829682292782475e-01,4.1485417309729407e+00,7.1769848939608556e+00
mHEM,10,30,2.3040929760558447e+04,4.1161845860660868e+00,5.3628292392403787e-01,4.1509727680461310e+00,7.4230490547858965e+00
mHEM,10,30,2.3713737056616552e+04,4.1164714916653109e+00,5.5479672987816764e-01,4.1536895590759713e+00,7.6757768053096616e+00
mHEM,10,30,2.4406190680419812e+04,4.1169072831636289e+00,5.7385132596584132e-01,4.1567091457640482e+00,7.9352691627413314e+00
mHEM,10,30,2.5118864315095823e+04,4.1175012028904652e+00,5.9345999420914974e-01,4.1600493891937331e+00,8.2016223074785959e+00
mHEM,10,30,2.5852348395621888e+04,4.1182629549824545e+00,6.1363620664083174e-01,4.1637289970027309e+00,8.4749269292827911e+00
mHEM,10,30,2.6607250597988084e+04,4.1192027250831602e+00,6.3439361735360766e-01,4.1677675501485840e+00,8.7552675318543418e+00
mHEM,10,30,2.7384196342643612e+04,4.1203312006103028e+00,6.5574605355882198e-01,4.1721855291298722e+00,9.0427216982724783e+00
mHEM,10,30,2.8183829312644550e+04,4.1216595915647529e+00,6.7770750540030877e-01,4.1770043394295913e+00,9.3373593150392402e+00
mHEM,10,30,2.9006811986931560e+04,4.1231996518725795e+00,7.0029211456189200e-01,4.1822463359921453e+00,9.6392417568456654e+00
mHEM,10,30,2.9853826189179570e+04,4.1249637012226206e+00,7.2351416147716219e-01,4.1879348464681518e+00,9.9484210315948545e+00
mHEM,10,30,3.0725573652674455e+04,4.1269646473780659e+00,7.4738805115368590e-01,4.1940941929951538e+00,1.0264938888475626e+01
mHEM,10,30,3.1622776601683792e+04,4.1292160089065719e+00,7.7192829739559621e-01,4.2007497121978572e+00,1.0588825889459654e+01
mHEM,10,30,3.2546178349804602e+04,4.1317319383254114e+00,7.9714950547637753e-01,4.2079277731752356e+00,1.0920100448725044e+01
mHEM,10,30,3.3496543915782793e+04,4.1345272455380941e+00,8.2306635295663333e-01,4.2156557930488292e+00,1.1258767840693565e+01
mHEM,10,30,3.4474660657314911e+04,4.1376174215832933e+00,8.4969356876458724e-01,4.2239622498537415e+00,1.1604819183442734e+01
mHEM,10,30,3.5481338923357529e+04,4.1410186625583805e+00,8.7704591022996681e-01,4.2328766923107874e+00,1.1958230399711100e+01
mHEM,10,30,3.6517412725483773e+04,4.1447478936529576e+00,9.0513813806626897e-01,4.2424297461387264e+00,1.2318961162458709e+01
mHEM,10,30,3.7583740428844430e+04,4.1488227932410817e+00,9.3398498917986017e-01,4.2526531165532457e+00,1.2686953831189580e+01
mHEM,10,30,3.8681205463305247e+04,4.1532618168474702e+00,9.6360114711200806e-01,4.2635795864506534e+00,1.3062132385561375e+01
mHEM,10,30,3.9810717055349691e+04,4.1580842209372921e+00,9.9400121009660525e-01,4.2752430099447221e+00,1.3444401365668879e+01
mHEM,10,30,4.0973210981354132e+04,4.1633100863621753e+00,1.0251996565162271e+00,4.2876783007737433e+00,1.3833644826968175e+01
mHEM,10,30,4.2169650342858222e+04,4.1689603413179981e+00,1.0572108076898230e+00,4.3009214151595989e+00,1.4229725320610706e+01
mHEM,10,30,4.3401026364474405e+04,4.1750567836453181e+00,1.0900487878781004e+00,4.3150093286825353e+00,1.4632482910227816e+01
mHEM,10,30,4.4668359215096345e+04,4.1816221023031224e+00,1.1237274813245577e+00,4.3299800067383707e+00,1.5041734236090830e+01
mHEM,10,30,4.5972698853087182e+04,4.1886798977804460e+00,1.1582604862935855e+00,4.3458723681418743e+00,1.5457271640317012e+01
mHEM,10,30,4.7315125896148027e+04,4.1962547012616858e+00,1.1936610659648237e+00,4.3627262414986658e+00,1.5878862365839726e+01
mHEM,10,30,4.8696752516586312e+04,4.2043719922687499e+00,1.2299420960459995e+00,4.3805823139167153e+00,1.6306247842627400e+01
mHEM,10,30,5.0118723362727251e+04,4.2130582145265159e+00,1.2671160090930329e+00,4.3994820717317635e+00,1.6739143076387645e+01
mHEM,10,30,5.1582216507230609e+04,4.2223407897574115e+00,1.3051947353570756e+00,4.4194677328896823e+00,1.7177236153000518e+01
mHEM,10,30,5.3088444423098794e+04,4.2322481290948151e+00,1.3441896401948217e+00,4.4405821707332080e+00,1.7620187874489787e+01
mHEM,10,30,5.4638654988185401e+04,4.2428096417653309e+00,1.3841114578986655e+00,4.4628688289197145e+00,1.8067631539733227e+01
mHEM,10,30,5.6234132519034909e+04,4.2540557406842048e+00,1.4249702219747993e+00,4.4863716273134511e+00,1.8519172884496598e+01
mHEM,10,30,5.7876198834912087e+04,4.2660178445713415e+00,1.4667751918488947e+00,4.5111348587272886e+00,1.8974390193795735e+01
mHEM,10,30,5.9566214352901094e+04,4.2787283761636372e+00,1.5095347760091644e+00,4.5372030764523812e+00,1.9432834598662520e+01
mHEM,10,30,6.1305579214982019e+04,4.2922207560920729e+00,1.5532564516447538e+00,4.5646209726113796e+00,1.9894030568233177e+01
mHEM,10,30,6.3095734448019299e+04,4.3065293919473380e+00,1.5979466808692497e+00,4.5934332474313111e+00,2.0357476606521654e+01
mHEM,10,30,6.4938163157621129e+04,4.3216896620512761e+00,1.6436108236637217e+00,4.6236844696351644e+00,2.0822646161344970e+01
mHEM,10,30,6.6834391756861485e+04,4.3377378934099342e+00,1.6902530476775004e+00,4.6554189282069487e+00,2.1288988750322812e+01
mHEM,10,30,6.8785991230880813e+04,4.3547113333307594e+00,1.7378762351641515e+00,4.6886804759321876e+00,2.1755931307406669e+01
mHEM,10,30,7.0794578438413737e+04,4.3726481141411488e+00,1.7864818872870660e+00,4.7235123651480899e+00,2.2222879749749687e+01
mHEM,10,30,7.2861817451322742e+04,4.3915872104451630e+00,1.8360700261405662e+00,4.7599570762599681e+00,2.2689220762495673e+01
mHEM,10,30,7.4989420933245579e+04,4.4115683883643699e+00,1.8866390949150091e+00,4.7980561396963175e+00,2.3154323796248693e+01
mHEM,10,30,7.7179151558501268e+04,4.4326321461574691e+00,1.9381858566550991e+00,4.8378499520020704e+00,2.3617543268657908e+01
mHEM,10,30,7.9432823472428208e+04,4.4548196456713969e+00,1.9907052921949484e+00,4.8793775869297926e+00,2.4078220958970231e+01
mHEM,10,30,8.1752303794364940e+04,4.4781726340458015e+00,2.0441904978809862e+00,4.9226766024129214e+00,2.4535688581076418e+01
mHEM,10,30,8.4139514164519482e+04,4.5027333551418733e+00,2.0986325838331861e+00,4.9677828444320662e+00,2.4989270518234829e+01
mHEM,10,30,8.6596432336006532e+04,4.5285444501558390e+00,2.1540205735480473e+00,5.0147302488075578e+00,2.5438286699847367e+01
mHEM,10,30,8.9125093813374595e+04,4.5556488469680909e+00,2.2103413057654104e+00,5.0635506420746337e+00,2.5882055598360878e+01
mHEM,10,30,9.1727593538978035e+04,4.5840896377872848e+00,2.2675793396138215e+00,5.1142735426169974e+00,2.6319897322523762e+01
mHEM,10,30,9.4406087628592257e+04,4.6139099447307368e+00,2.3257168641425809e+00,5.1669259633018152e+00,2.6751136781465604e+01
mHEM,10,30,9.7162795157710585e+04,4.6451527730702136e+00,2.3847336134648036e+00,5.2215322169216574e+00,2.7175106892982594e+01
mHEM,10,30,1.0000000000000000e+05,4.6778608519553044e+00,2.4446067888119085e+00,5.2781137257699626e+00,2.7591151808472805e+01
mHEM,10,30,1.0292005271944286e+05,4.7120764625365021e+00,2.5053109889247418e+00,5.3366888367242833e+00,2.7998630126951742e+01
mHEM,10,30,1.0592537251772897e+05,4.7478412535596837e+00,2.5668181502707248e+00,5.3972726432488489e+00,2.8396918070355039e+01
mHEM,10,30,1.0901844923851268e+05,4.7851960446325963e+00,2.6290974986750233e+00,5.4598768157447202e+00,2.8785412593169401e+01
mHEM,10,30,1.1220184543019629e+05,4.8241806175364967e+00,2.6921155140127251e+00,5.5245094416973179e+00,2.9163534400276060e+01
mHEM,10,30,1.1547819846894582e+05,4.8648334961488917e+00,2.7558359096898633e+00,5.5911748771066359e+00,2.9530730848437216e+01
mHEM,10,30,1.1885022274370189e+05,4.9071917157432035e+00,2.8202196286393626e+00,5.6598736106755485e+00,2.9886478708185667e+01
mHEM,10,30,1.2232071190499325e+05,4.9512905826414606e+00,2.8852248576271022e+00,5.7306021422555018e+00,3.0230286765363470e+01
mHEM,10,30,1.2589254117941661e+05,4.9971634254615909e+00,2.9508070616204281e+00,5.8033528770599503e+00,3.0561698243251257e+01
mHEM,10,30,1.2956866975170189e+05,5.0448413394192526e+00,3.0169190399511820e+00,5.8781140371324376e+00,3.0880293028858166e+01
mHEM,10,30,1.3335214321633239e+05,5.0943529254327720e+00,3.0835110059612125e+00,5.9548695915821170e+00,3.1185689689410744e+01
mHEM,10,30,1.3724609610075626e+05,5.1457240260283399e+00,3.1505306916628162e+00,6.0335992070367661e+00,3.1477547267174845e+01
mHEM,10,30,1.4125375446227554e+05,5.1989774603449268e+00,3.2179234788835127e+00,6.1142782198003021e+00,3.1755566843669676e+01
mHEM,10,30,1.4537843856076605e+05,5.2541327607718866e+00,3.2856325581177548e+00,6.1968776310961493e+00,3.2019492866308724e+01
mHEM,10,30,1.4962356560944329e+05,5.3112059140514827e+00,3.3535991161323380e+00,6.2813641267784375e+00,3.2269114232952781e+01
mHEM,10,30,1.5399265260594920e+05,5.3702091099104896e+00,3.4217625530672526e+00,6.3677001227867924e+00,3.2504265131727600e+01
mHEM,10,30,1.5848931924611141e+05,5.4311505005260035e+00,3.4900607294824653e+00,6.4558438375505593e+00,3.2724825635481103e+01
mHEM,10,30,1.6311729092278396e+05,5.4940339743058955e+00,3.5584302434552932e+00,6.5457493924198422e+00,3.2930722052164796e+01
mHEM,10,30,1.6788040181225591e+05,5.5588589476794183e+00,3.6268067373717177e+00,6.6373669410723721e+00,3.3121927033225703e+01
mHEM,10,30,1.7278259805078627e+05,5.6256201786546294e+00,3.6951252336868814e+00,6.7306428286691657e+00,3.3298459444235796e+01
mHEM,10,30,1.7782794100389228e+05,5.6943076060129592e+00,3.7633204983835973e+00,6.8255197813390893e+00,3.3460384002347148e+01
mHEM,10,30,1.8302061063110569e+05,5.7649062179825856e+00,3.8313274303961378e+00,6.9219371263426073e+00,3.3607810686596530e+01
mHEM,10,30,1.8836490894898021e+05,5.8373959542018214e+00,3.8990814746963016e+00,7.0198310430131921e+00,3.3740893927412536e+01
mHEM,10,30,1.9386526359522057e+05,5.9117516446156877e+00,3.9665190562164692e+00,7.1191348442731917e+00,3.3859831582618064e+01
mHEM,10,30,1.9952623149688786e+05,5.9879429887543418e+00,4.0335780312210900e+00,7.2197792882138501e+00,3.3964863707530704e+01
mHEM,10,30,2.0535250264571462e+05,6.0659345785313974e+00,4.1001981522048441e+00,7.3216929188792736e+00,3.4056271127297535e+01
mHEM,10,30,2.1134890398366476e+05,6.1456859673105413e+00,4.1663215418734323e+00,7.4248024350198243e+00,3.4134373819975586e+01
mHEM,10,30,2.1752040340195244e+05,6.2271517875305591e+00,4.2318931712817802e+00,7.5290330852033316e+00,3.4199529119184035e+01
mHEM,10,30,2.2387211385683378e+05,6.3102819186149723e+00,4.2968613367679618e+00,7.6343090872593322e+00,3.4252129745538525e+01
mHEM,10,30,2.3040929760558446e+05,6.3950217062537389e+00,4.3611781299777297e+00,7.7405540696291588e+00,3.4292601676645830e+01
mHEM,10,30,2.3713737056616554e+05,6.4813122334754265e+00,4.4247998949447549e+00,7.8476915317882705e+00,3.4321401865467266e+01
mHEM,10,30,2.4406190680419814e+05,6.5690906431267919e+00,4.4876876660417988e+00,7.9556453204978697e+00,3.4339015817810683e+01
mHEM,10,30,2.5118864315095820e+05,6.6582905106147958e+00,4.5498075804946811e+00,8.0643401182781158e+00,3.4345955039870347e+01
mHEM,10,30,2.5852348395621887e+05,6.7488422648968518e+00,4.6111312591817972e+00,8.1737019401163380e+00,3.4342754367540749e+01
mHEM,10,30,2.6607250597988087e+05,6.8406736548808444e+00,4.6716361495862371e+00,8.2836586341242828e+00,3.4329969189805396e+01
mHEM,10,30,2.7384196342643612e+05,6.9337102575406693e+00,4.7313058250264337e+00,8.3941403815669986e+00,3.4308172579224752e+01
mHEM,10,30,2.8183829312644550e+05,7.0278760232499167e+00,4.7901302346749812e+00,8.5050801914690055e+00,3.4277952343203864e+01
mHEM,10,30,2.9006811986931559e+05,7.1230938530408014e+00,4.8481058994026798e+00,8.6164143848268306e+00,3.4239908010670113e+01
mHEM,10,30,2.9853826189179573e+05,7.2192862018206458e+00,4.9052360490931761e+00,8.7280830633720026e+00,3.4194647769333123e+01
mHEM,10,30,3.0725573652674456e+05,7.3163757009274093e+00,4.9615306978188682e+00,8.8400305577820273e+00,3.4142785369638780e+01
mHEM,10,30,3.1622776601683791e+05,7.4142857929014010e+00,5.0170066540945015e+00,8.9522058502945558e+00,3.4084937012188512e+01
mHEM,10,30,3.2546178349804599e+05,7.5129413709369564e+00,5.0716874643256462e+00,9.0645629667918346e+00,3.4021718236087935e+01
mHEM,10,30,3.3496543915782793e+05,7.6122694152026469e+00,5.1256032885347222e+00,9.1770613336224152e+00,3.3953740826305818e+01
mHEM,10,30,3.4474660657314910e+05,7.7121996180734991e+00,5.1787907084641214e+00,9.2896660947036924e+00,3.3881609758740247e+01
mHEM,10,30,3.5481338923357532e+05,7.8126649903279031e+00,5.2312924691518266e+00,9.4023483847866380e+00,3.3805920201953988e+01
mHEM,10,30,3.6517412725483772e+05,7.9136024404925678e+00,5.2831571561222122e+00,9.5150855551831626e+00,3.3727254595055406e+01
mHEM,10,30,3.7583740428844432e+05,8.0149533198169287e+00,5.3344388113050947e+00,9.6278613487317379e+00,3.3646179821220436e+01
mHEM,10,30,3.8681205463305250e+05,8.1166639257699380e+00,5.3851964917492081e+00,9.7406660213069127e+00,3.3563244496453343e+01
mHEM,10,30,3.9810717055349692e+05,8.2186859574962412e+00,5.4354937760763820e+00,9.8534964077585681e+00,3.3478976393062652e+01
mHEM,10,30,4.0973210981354135e+05,8.3209769173347770e+00,5.4853982244097317e+00,9.9663559307891276e+00,3.3393880016960864e+01
mHEM,10,30,4.2169650342858228e+05,8.4235004532516626e+00,5.5349807982059129e+00,1.0079254551921940e+01,3.3308434357438479e+01
mHEM,10,30,4.3401026364474400e+05,8.5262266378740090e+00,5.5843152470161659e+00,1.0192208664389165e+01,3.3223090827433744e+01
mHEM,10,30,4.4668359215096349e+05,8.6291321807269448e+00,5.6334774696419849e+00,1.0305240928450980e+01,3.3138271411268732e+01
mHEM,10,30,4.5972698853087181e+05,8.7322005711996429e+00,5.6825448575251647e+00,1.0418380050345881e+01,3.3054367035952353e+01
mHEM,10,30,4.7315125896148029e+05,8.8354221507620920e+00,5.7315956283825962e+00,1.0531660506751626e+01,3.2971736180555240e+01
mHEM,10,30,4.8696752516586310e+05,8.9387941139079601e+00,5.7807081582314392e+00,1.0645122217310570e+01,3.2890703736926945e+01
mHEM,10,30,5.0118723362727248e+05,9.0423204382906235e+00,5.8299603198719554e+00,1.0758810168415922e+01,3.2811560132993542e+01
mHEM,10,30,5.1582216507230612e+05,9.1460117454617116e+00,5.8794288357583486e+00,1.0872773992080878e+01,3.2734560727968834e+01
mHEM,10,30,5.3088444423098792e+05,9.2498850945131075e+00,5.9291886529409750e+00,1.0987067504291570e+01,3.2659925486706406e+01
mHEM,10,30,5.4638654988185398e+05,9.3539637118099073e+00,5.9793123473592349e+00,1.1101748207788681e+01,3.2587838937711886e+01
mHEM,10,30,5.6234132519034913e+05,9.4582766607756152e+00,6.0298695643543638e+00,1.1216876764719304e+01,3.2518450416953584e+01
mHEM,10,30,5.7876198834912083e+05,9.5628584564382511e+00,6.0809265016899561e+00,1.1332516445027901e+01,3.2451874596511942e+01
mHEM,10,30,5.9566214352901094e+05,9.6677486301006574e+00,6.1325454407978519e+00,1.1448732556849411e+01,3.2388192294258182e+01
mHEM,10,30,6.1305579214982025e+05,9.7729912500741918e+00,6.1847843312707278e+00,1.1565591865458448e+01,3.2327451557475783e+01
mHEM,10,30,6.3095734448019299e+05,9.8786344049243446e+00,6.2376964329110010e+00,1.1683162007577639e+01,3.2269669010077493e+01
mHEM,10,30,6.4938163157621131e+05,9.9847296560833581e+00,6.2913300188862014e+00,1.1801510907998566e+01,3.2214831449781514e+01
mHEM,10,30,6.6834391756861482e+05,1.0091331467027656e+01,6.3457281427250924e+00,1.1920706205539830e+01,3.2162897678171518e+01
mHEM,10,30,6.8785991230880818e+05,1.0198496616449756e+01,6.4009284710868464e+00,1.2040814695347956e+01,3.2113800543420389e+01
mHEM,10,30,7.0794578438413737e+05,1.0306283603026166e+01,6.4569631833652670e+00,1.2161901794429214e+01,3.2067449172167038e+01
mHEM,10,30,7.2861817451322742e+05,1.0414752049445111e+01,6.5138589383413521e+00,1.2284031037083498e+01,3.2023731364145036e+01
mHEM,10,30,7.4989420933245588e+05,1.0523962113336083e+01,6.5716369072343097e+00,1.2407263606591801e+01,3.1982516120495518e+01
mHEM,10,30,7.7179151558501273e+05,1.0633973912639739e+01,6.6303128716234792e+00,1.2531657909084437e+01,3.1943656274297563e+01
mHEM,10,30,7.9432823472428217e+05,1.0744846972741762e+01,6.6898973838685247e+00,1.2657269194985494e+01,3.1906991190018644e+01
mHEM,10,30,8.1752303794364934e+05,1.0856639702399418e+01,6.7503959868064509e+00,1.2784149232796368e+01,3.1872349497132557e+01
mHEM,10,30,8.4139514164519473e+05,1.0969408905094426e+01,6.8118094886934042e+00,1.2912346039253222e+01,3.1839551822312082e+01
mHEM,10,30,8.6596432336006535e+05,1.1083209331947955e+01,6.8741342885805210e+00,1.3041903669066746e+01,3.1808413484364589e+01
mHEM,10,30,8.9125093813374592e+05,1.1198093281745395e+01,6.9373627465873264e+00,1.3172862066552167e+01,3.1778747116485949e+01
mHEM,10,30,9.1727593538978032e+05,1.1314110252936958e+01,7.0014835928646413e+00,1.3305256980485794e+01,3.1750365181451194e+01
mHEM,10,30,9.4406087628592260e+05,1.1431306651698014e+01,7.0664823684570965e+00,1.3439119942498849e+01,3.1723082347150861e+01
mHEM,10,30,9.7162795157710579e+05,1.1549725559282324e+01,7.1323418907627083e+00,1.3574478308261719e+01,3.1696717692214314e+01
mHEM,10,30,1.0000000000000000e+06,1.1669406560952584e+01,7.1990427359081748e+00,1.3711355359636606e+01,3.1671096714577285e+01
mHEM,10,30,1.0292005271944286e+06,1.1790385637789377e+01,7.2665637300638295e+00,1.3849770464916347e+01,3.1646053119344337e+01
mHEM,10,30,1.0592537251772897e+06,1.1912695121613041e+01,7.3348824415922751e+00,1.3989739293227798e+01,3.1621430366489609e+01
mHEM,10,30,1.0901844923851267e+06,1.2036363712189116e+01,7.4039756659156257e+00,1.4131274078212966e+01,3.1597082963390935e+01
mHEM,10,30,1.1220184543019629e+06,1.2161416554783763e+01,7.4738198951442616e+00,1.4274383925200510e+01,3.1572877492079197e+01
mHEM,10,30,1.1547819846894583e+06,1.2287875375066724e+01,7.5443917648095518e+00,1.4419075155296797e+01,3.1548693366070534e+01
mHEM,10,30,1.1885022274370189e+06,1.2415758667316469e+01,7.6156684705234401e+00,1.4565351679172352e+01,3.1524423316821871e+01
mHEM,10,30,1.2232071190499326e+06,1.2545081930900572e+01,7.6876281480063691e+00,1.4713215392803432e+01,3.1499973614925345e+01
mHEM,10,30,1.2589254117941661e+06,1.2675857949131750e+01,7.7602502106976736e+00,1.4862666587096673e+01,3.1475264036052327e+01
mHEM,10,30,1.2956866975170190e+06,1.2808097103813530e+01,7.8335156400860928e+00,1.5013704363154018e+01,3.1450227586381363e+01
mHEM,10,30,1.3335214321633240e+06,1.2941807718180618e+01,7.9074072249108251e+00,1.5166327044968117e+01,3.1424810006397987e+01
mHEM,10,30,1.3724609610075625e+06,1.3076996420455144e+01,7.9819097465301150e+00,1.5320532581550456e+01,3.1398969075810104e+01
mHEM,10,30,1.4125375446227554e+06,1.3213668519971092e+01,8.0570101089355344e+00,1.5476318930907453e+01,3.1372673745401841e+01
mHEM,10,30,1.4537843856076607e+06,1.3351828387712214e+01,8.1326974131330445e+00,1.5633684418859767e+01,3.1345903124202064e+01
mHEM,10,30,1.4962356560944328e+06,1.3491479833228647e+01,8.2089629768539520e+00,1.5792628066467410e+01,3.1318645352100695e+01
mHEM,10,30,1.5399265260594920e+06,1.3632626470196255e+01,8.2858003017683881e+00,1.5953149880718877e+01,3.1290896389079773e+01
mHEM,10,30,1.5848931924611141e+06,1.3775272063394342e+01,8.3632049915257483e+00,1.6115251104181212e+01,3.1262658752474714e+01
mHEM,10,30,1.6311729092278397e+06,1.3919420850563101e+01,8.4411746249888484e+00,1.6278934420429565e+01,3.1233940233148072e+01
mHEM,10,30,1.6788040181225589e+06,1.4065077833454417e+01,8.5197085899611658e+00,1.6444204113273127e+01,3.1204752620246062e+01
mHEM,10,30,1.7278259805078628e+06,1.4212249033387025e+01,8.5988078834489965e+00,1.6611066179010756e+01,3.1175110462198852e+01
mHEM,10,30,1.7782794100389229e+06,1.4360941707715289e+01,8.6784748850957776e+00,1.6779528392169869e+01,3.1145029889118014e+01
mHEM,10,30,1.8302061063110568e+06,1.4511164524810267e+01,8.7587131107893796e+00,1.6949600326356542e+01,3.1114527518571176e+01
mHEM,10,30,1.8836490894898020e+06,1.4662927696360175e+01,8.8395269536196679e+00,1.7121293332936471e+01,3.1083619463209651e+01
mHEM,10,30,1.9386526359522056e+06,1.4816243067027507e+01,8.9209214193075521e+00,1.7294620481256619e+01,3.1052320454798320e+01
mHEM,10,30,1.9952623149688789e+06,1.4971124162671730e+01,9.0029018629759943e+00,1.7469596464959057e+01,3.1020643095145019e+01
mHEM,10,30,2.0535250264571460e+06,1.5127586199454306e+01,9.0854737336664648e+00,1.7646237479617678e+01,3.0988597240220056e+01
mHEM,10,30,2.1134890398366475e+06,1.5285646057133263e+01,9.1686423323664794e+00,1.7824561077423937e+01,3.0956189519633664e+01
mHEM,10,30,2.1752040340195242e+06,1.5445322220696688e+01,9.2524125885239705e+00,1.8004586004943956e+01,3.0923422989703631e+01
mHEM,10,30,2.2387211385683380e+06,1.5606634695171039e+01,9.3367888590836703e+00,1.8186332030061074e+01,3.0890296914602956e+01
mHEM,10,30,2.3040929760558447e+06,1.5769604898919592e+01,9.4217747530895952e+00,1.8369819764112691e+01,3.0856806666868209e+01
mHEM,10,30,2.3713737056616554e+06,1.5934255541042143e+01,9.5073729838091001e+00,1.8555070484923935e+01,3.0822943735668371e+01
mHEM,10,30,2.4406190680419812e+06,1.6100610488569131e+01,9.5935852492644820e+00,1.8742105965966775e+01,3.0788695829010436e+01
mHEM,10,30,2.5118864315095823e+06,1.6268694629020889e+01,9.6804121409997279e+00,1.8930948316234662e+01,3.0754047054400004e+01
mHEM,10,30,2.5852348395621888e+06,1.6438533733602402e+01,9.7678530799134506e+00,1.9121619834667740e+01,3.0718978161424239e+01
mHEM,10,30,2.6607250597988088e+06,1.6610154325815760e+01,9.8559062771007007e+00,1.9314142882106079e+01,3.0683466829359521e+01
mHEM,10,30,2.7384196342643611e+06,1.6783583559647870e+01,9.9445687168732348e+00,1.9508539772835281e+01,3.0647487983105190e+01
mHEM,10,30,2.8183829312644550e+06,1.6958849110749373e+01,1.0033836158518159e+01,1.9704832686860126e+01,3.0611014121546759e+01
mHEM,10,30,2.9006811986931562e+06,1.7135979083186960e+01,1.0123703152908371e+01,1.9903043603118292e+01,3.0574015643760379e+01
mHEM,10,30,2.9853826189179569e+06,1.7315001933486485e+01,1.0214163069810807e+01,2.0103194252986953e+01,3.0536461160185414e+01
mHEM,10,30,3.0725573652674453e+06,1.7495946412794069e+01,1.0305208131656467e+01,2.0305306092647808e+01,3.0498317777977082e+01
mHEM,10,30,3.1622776601683795e+06,1.7678841527139578e+01,1.0396829449626800e+01,2.0509400292215812e+01,3.0459551352031170e+01
mHEM,10,30,3.2546178349804599e+06,1.7863716514989839e+01,1.0489017058161062e+01,2.0715497738995182e+01,3.0420126695593613e+01
mHEM,10,30,3.3496543915782794e+06,1.8050600840586853e+01,1.0581759944387825e+01,2.0923619051847734e+01,3.0380007746799667e+01
mHEM,10,30,3.4474660657314910e+06,1.8239524200988136e+01,1.0675046069485948e+01,2.1133784603427738e+01,3.0339157689805031e+01
mHEM,10,30,3.5481338923357530e+06,1.8430516544281719e+01,1.0768862379584572e+01,2.1346014546970451e+01,3.0297539031347281e+01
mHEM,10,30,3.6517412725483770e+06,1.8623608096158151e+01,1.0863194804447971e+01,2.1560328844400143e+01,3.0255113635428646e+01
mHEM,10,30,3.7583740428844434e+06,1.8818829391873393e+01,1.0958028242865433e+01,2.1776747292740357e+01,3.0211842720395627e+01
mHEM,10,30,3.8681205463305251e+06,1.9016211310641030e+01,1.1053346534308021e+01,2.1995289546138078e+01,3.0167686823853764e+01
mHEM,10,30,3.9810717055349695e+06,1.9215785109627646e+01,1.1149132417024617e+01,2.2215975131236910e+01,3.0122605741666050e+01
mHEM,10,30,4.0973210981354131e+06,1.9417582454977858e+01,1.1245367473275897e+01,2.2438823454113528e+01,3.0076558447672248e+01
mHEM,10,30,4.2169650342858229e+06,1.9621635447642952e+01,1.1342032062845755e+01,2.2663853797508040e+01,3.0029503000798723e+01
mHEM,10,30,4.3401026364474399e+06,1.9827976642196894e+01,1.1439105246296576e+01,2.2891085307589840e+01,2.9981396445917632e+01
mHEM,10,30,4.4668359215096347e+06,2.0036639057277263e+01,1.1536564699648679e+01,2.3120536969992472e+01,2.9932194714218600e+01
mHEM,10,30,4.5972698853087183e+06,2.0247656176746183e+01,1.1634386622254006e+01,2.3352227575283067e+01,2.9881852528030645e+01
mHEM,10,30,4.7315125896148030e+06,2.0461061941105431e+01,1.1732545639624300e+01,2.3586175674399193e+01,2.9830323314079120e+01
mHEM,10,30,4.8696752516586315e+06,2.0676890729097181e+01,1.1831014702848012e+01,2.3822399524859598e+01,2.9777559128090992e+01
mHEM,10,30,5.0118723362727249e+06,2.0895177329754162e+01,1.1929764986039368e+01,2.4060917028741926e+01,2.9723510592618851e+01
mHEM,10,30,5.1582216507230606e+06,2.1115956905413178e+01,1.2028765782997080e+01,2.4301745663500551e+01,2.9668126848939050e+01
mHEM,10,30,5.3088444423098788e+06,2.1339264946374779e+01,1.2127984403956244e+01,2.4544902406695069e+01,2.9611355522986042e+01
