solver,length_m,rho_ohm_m,frequency_hz,z_real_ohm,z_imag_ohm,z_magnitude_ohm,z_phase_deg
mHEM,10,30,5.4638654988185400e+06,2.1565137217961940e+01,1.2227386073004983e+01,2.4790403655605196e+01,2.9553142704544349e+01
mHEM,10,30,5.6234132519034911e+06,2.1793609700722140e+01,1.2326933826435766e+01,2.5038265142552039e+01,2.9493432938351447e+01
mHEM,10,30,5.7876198834912088e+06,2.2024718524423598e+01,1.2426588412032181e+01,2.5288501846533741e+01,2.9432169225404959e+01
mHEM,10,30,5.9566214352901094e+06,2.2258499896342851e+01,1.2526308189064515e+01,2.5541127901541849e+01,2.9369293032586686e+01
mHEM,10,30,6.1305579214982018e+06,2.2494990024138673e+01,1.2626049028610126e+01,2.5796156501676080e+01,2.9304744308738965e+01
mHEM,10,30,6.3095734448019303e+06,2.2734225033374184e+01,1.2725764213710194e+01,2.6053599802926360e+01,2.9238461505484331e+01
mHEM,10,30,6.4938163157621128e+06,2.2976240879508655e+01,1.2825404338849291e+01,2.6313468821274380e+01,2.9170381601378462e+01
mHEM,10,30,6.6834391756861489e+06,2.3221073253946834e+01,1.2924917208280323e+01,2.6575773326585736e+01,2.9100440128365349e+01
mHEM,10,30,6.8785991230880814e+06,2.3468757483521927e+01,1.3024247732810622e+01,2.6840521731627891e+01,2.9028571199930621e+01
mHEM,10,30,7.0794578438413730e+06,2.3719328422614947e+01,1.3123337824802471e+01,2.7107720975466759e+01,2.8954707540778273e+01
mHEM,10,30,7.2861817451322740e+06,2.3972820336981943e+01,1.3222126291319487e+01,2.7377376400466446e+01,2.8878780518274503e+01
mHEM,10,30,7.4989420933245579e+06,2.4229266778276699e+01,1.3320548725536565e+01,2.7649491622131080e+01,2.8800720176248422e+01
mHEM,10,30,7.7179151558501273e+06,2.4488700448219760e+01,1.3418537396732289e+01,2.7924068391087673e+01,2.8720455272029763e+01
mHEM,10,30,7.9432823472428219e+06,2.4751153051371862e+01,1.3516021139366366e+01,2.8201106446595904e+01,2.8637913317790304e+01
mHEM,10,30,8.1752303794364929e+06,2.5016655135507442e+01,1.3612925241920774e+01,2.8480603361077776e+01,2.8553020627378547e+01
mHEM,10,30,8.4139514164519478e+06,2.5285235918654500e+01,1.3709171336328138e+01,2.8762554375277880e+01,2.8465702369858448e+01
mHEM,10,30,8.6596432336006537e+06,2.5556923101942431e+01,1.3804677288930414e+01,2.9046952223772287e+01,2.8375882630930239e+01
mHEM,10,30,8.9125093813374583e+06,2.5831742667489799e+01,1.3899357094006865e+01,2.9333786950650133e+01,2.8283484483322816e+01
mHEM,10,30,9.1727593538978025e+06,2.6109718660640933e+01,1.3993120770978875e+01,2.9623045715270766e+01,2.8188430067128483e+01
mHEM,10,30,9.4406087628592253e+06,2.6390872955928959e+01,1.4085874266457909e+01,2.9914712588063480e+01,2.8090640680930530e+01
mHEM,10,30,9.7162795157710575e+06,2.6675225006200449e+01,1.4177519362344961e+01,3.0208768336380217e+01,2.7990036884443406e+01
mHEM,10,30,1.0000000000000000e+07,2.6962791574366243e+01,1.4267953591241794e+01,3.0505190200432203e+01,2.7886538613304822e+01
mHEM,10,300,1.0000000000000000e+02,4.2910717184468503e+01,-5.1769973797704254e-02,4.2910748413604111e+01,-6.9124912366743632e-02
mHEM,10,300,1.0292005271944286e+02,4.2909924216389399e+01,-5.2477153643164937e-02,4.2909956305127324e+01,-7.0070455274374444e-02
mHEM,10,300,1.0592537251772886e+02,4.2909119758886192e+01,-5.3193281954561480e-02,4.2909152730014171e+01,-7.1028000814809922e-02
mHEM,10,300,1.0901844923851279e+02,4.2908303645797858e+01,-5.3918416434544411e-02,4.2908337522626304e+01,-7.1997627759786964e-02
mHEM,10,300,1.1220184543019630e+02,4.2907475707626034e+01,-5.4652919463583575e-02,4.2907510514385756e+01,-7.2979821772980263e-02
mHEM,10,300,1.1547819846894582e+02,4.2906635774536170e+01,-5.5396409891451281e-02,4.2906671535449306e+01,-7.3974075712867710e-02
mHEM,10,300,1.1885022274370189e+02,4.2905783671422100e+01,-5.6149501095249951e-02,4.2905820411983086e+01,-7.4981210519132133e-02
mHEM,10,300,1.2232071190499313e+02,4.2904919223256833e+01,-5.6911902210910345e-02,4.2904956969082335e+01,-7.6000839700978845e-02
mHEM,10,300,1.2589254117941675e+02,4.2904042250288285e+01,-5.7684085771145290e-02,4.2904081028129170e+01,-7.7033596252128522e-02
mHEM,10,300,1.2956866975170189e+02,4.2903152572629693e+01,-5.8465648617879562e-02,4.2903192409218342e+01,-7.8078943803241749e-02
mHEM,10,300,1.3335214321633239e+02,4.2902250005537852e+01,-5.9256994467452119e-02,4.2902290928679626e+01,-7.9137423565016365e-02
mHEM,10,300,1.3724609610075626e+02,4.2901334362350894e+01,-6.0058274133275490e-02,4.2901376400606559e+01,-8.0209239081196385e-02
mHEM,10,300,1.4125375446227540e+02,4.2900405454065442e+01,-6.0869480986746730e-02,4.2900448636546024e+01,-8.1294383688236563e-02
mHEM,10,300,1.4537843856076620e+02,4.2899463088783953e+01,-6.1690717124049534e-02,4.2899507445313589e+01,-8.2392995981872080e-02
mHEM,10,300,1.4962356560944329e+02,4.2898507071838516e+01,-6.2522054420656323e-02,4.2898552632925366e+01,-8.3505174257021642e-02
mHEM,10,300,1.5399265260594919e+02,4.2897537205609702e+01,-6.3363611523932786e-02,4.2897584002527857e+01,-8.4631079339384560e-02
mHEM,10,300,1.5848931924611142e+02,4.2896553289727308e+01,-6.4215490244892356e-02,4.2896601354508284e+01,-8.5770849633871160e-02
mHEM,10,300,1.6311729092278381e+02,4.2895555120712103e+01,-6.5077842498893895e-02,4.2895604486236522e+01,-8.6924690537026852e-02
mHEM,10,300,1.6788040181225605e+02,4.2894542493043261e+01,-6.5950572424542539e-02,4.2894593192679856e+01,-8.8092476554721258e-02
mHEM,10,300,1.7278259805078628e+02,4.2893515196928988e+01,-6.6833962265954325e-02,4.2893567265123686e+01,-8.9274587300296845e-02
mHEM,10,300,1.7782794100389228e+02,4.2892473020541033e+01,-6.7728001306485153e-02,4.2892526492385606e+01,-9.0471011143578958e-02
mHEM,10,300,1.8302061063110568e+02,4.2891415748518767e+01,-6.8632819287613847e-02,4.2891470659982822e+01,-9.1681924142155896e-02
mHEM,10,300,1.8836490894898000e+02,4.2890343162452481e+01,-6.9548545833038308e-02,4.2890399550402442e+01,-9.2907502274734335e-02
mHEM,10,300,1.9386526359522077e+02,4.2889255041078208e+01,-7.0475206719631936e-02,4.2889312943126221e+01,-9.4147782871180849e-02
mHEM,10,300,1.9952623149688787e+02,4.2888151159459291e+01,-7.1412971492505986e-02,4.2888210614213399e+01,-9.5402995395041601e-02
mHEM,10,300,2.0535250264571459e+02,4.2887031290141756e+01,-7.2361812168942038e-02,4.2887092336896174e+01,-9.6673105507439808e-02
mHEM,10,300,2.1134890398366477e+02,4.2885895201635861e+01,-7.3321914780475811e-02,4.2885957880743213e+01,-9.7958364858473618e-02
mHEM,10,300,2.1752040340195222e+02,4.2884742659302553e+01,-7.4293408344660194e-02,4.2884807012100772e+01,-9.9258949020971071e-02
mHEM,10,300,2.2387211385683401e+02,4.2883573425729210e+01,-7.5276254488343228e-02,4.2883639494268657e+01,-1.0057481001012156e-01
mHEM,10,300,2.3040929760558447e+02,4.2882387259378525e+01,-7.6270620450124282e-02,4.2882455086793406e+01,-1.0190617463022028e-01
mHEM,10,300,2.3713737056616552e+02,4.2881183915428835e+01,-7.7276608096534485e-02,4.2881253545844380e+01,-1.0325318243799146e-01
mHEM,10,300,2.4406190680419814e+02,4.2879963145877667e+01,-7.8294238886758738e-02,4.2880034624282544e+01,-1.0461586564232847e-01
mHEM,10,300,2.5118864315095797e+02,4.2878724698774796e+01,-7.9323626962829574e-02,4.2878798071204308e+01,-1.0599438037998131e-01
mHEM,10,300,2.5852348395621914e+02,4.2877468318591312e+01,-8.0364874614807305e-02,4.2877543632126056e+01,-1.0738886704838889e-01
mHEM,10,300,2.6607250597988087e+02,4.2876193746072424e+01,-8.1418104048611925e-02,4.2876271048896115e+01,-1.0879949275732485e-01
mHEM,10,300,2.7384196342643611e+02,4.2874900718842405e+01,-8.2483291024755157e-02,4.2874980059982434e+01,-1.1022622901782624e-01
mHEM,10,300,2.8183829312644548e+02,4.2873588970155645e+01,-8.3560539069973128e-02,4.2873670399739993e+01,-1.1166921816976604e-01
mHEM,10,300,2.9006811986931530e+02,4.2872258228981970e+01,-8.4650074420807381e-02,4.2872341798502347e+01,-1.1312876665213289e-01
mHEM,10,300,2.9853826189179603e+02,4.2870908221876036e+01,-8.5751772092040768e-02,4.2870993983519149e+01,-1.1460471163230630e-01
mHEM,10,300,3.0725573652674456e+02,4.2869538670275823e+01,-8.6865791138407922e-02,4.2869626677496790e+01,-1.1609726997478316e-01
mHEM,10,300,3.1622776601683796e+02,4.2868149292250820e+01,-8.7992138338168407e-02,4.2868239599488028e+01,-1.1760645513904092e-01
mHEM,10,300,3.2546178349804603e+02,4.2866739800763327e+01,-8.9131053459560419e-02,4.2866832463934600e+01,-1.1913259209948432e-01
mHEM,10,300,3.3496543915782757e+02,4.2865309906195947e+01,-9.0282445174526160e-02,4.2865404982037987e+01,-1.2067556341141154e-01
mHEM,10,300,3.4474660657314945e+02,4.2863859313885953e+01,-9.1446411686066348e-02,4.2863956860360169e+01,-1.2223550506185124e-01
mHEM,10,300,3.5481338923357532e+02,4.2862387724862735e+01,-9.2623069393798468e-02,4.2862487801216666e+01,-1.2381257748410752e-01
mHEM,10,300,3.6517412725483769e+02,4.2860894836428031e+01,-9.3812422562486994e-02,4.2860997502974314e+01,-1.2540679133867799e-01
mHEM,10,300,3.7583740428844430e+02,4.2859380341147968e+01,-9.5014545459083902e-02,4.2859485659431677e+01,-1.2701825097793432e-01
mHEM,10,300,3.8681205463305207e+02,4.2857843927084083e+01,-9.6229543066895185e-02,4.2857951959971871e+01,-1.2864710194415596e-01
mHEM,10,300,3.9810717055349733e+02,4.2856285278389734e+01,-9.7457404072770121e-02,4.2856396089829268e+01,-1.3029333443324226e-01
mHEM,10,300,4.0973210981354134e+02,4.2854704074252091e+01,-9.8698204681754040e-02,4.2854817729484353e+01,-1.3195705576636577e-01
mHEM,10,300,4.2169650342858228e+02,4.2853099989484285e+01,-9.9951977472167608e-02,4.2853216554962813e+01,-1.3363831506873561e-01
mHEM,10,300,4.3401026364474399e+02,4.2851472694376135e+01,-1.0121873478854390e-01,4.2851592237735296e+01,-1.3533713453981788e-01
mHEM,10,300,4.4668359215096302e+02,4.2849821853900174e+01,-1.0249859816335566e-01,4.2849944444230104e+01,-1.3705368250587988e-01
mHEM,10,300,4.5972698853087229e+02,4.2848147128951744e+01,-1.0379155281203548e-01,4.2848272836495184e+01,-1.3878794516400558e-01
mHEM,10,300,4.7315125896148027e+02,4.2846448175299237e+01,-1.0509763635237493e-01,4.2846577071590794e+01,-1.4053997891342221e-01
mHEM,10,300,4.8696752516586309e+02,4.2844724644182001e+01,-1.0641682859192388e-01,4.2844856801921793e+01,-1.4230976298476866e-01
mHEM,10,300,5.0118723362727246e+02,4.2842976180864582e+01,-1.0774926856542782e-01,4.2843111674328775e+01,-1.4409748968375069e-01
mHEM,10,300,5.1582216507230555e+02,4.2841202427084767e+01,-1.0909483006085294e-01,4.2841341331480272e+01,-1.4590299674195148e-01
mHEM,10,300,5.3088444423098849e+02,4.2839403017948200e+01,-1.1045365333355767e-01,4.2839545410096548e+01,-1.4772647839584338e-01
mHEM,10,300,5.4638654988185397e+02,4.2837577584589646e+01,-1.1182566641579152e-01,4.2837723542403680e+01,-1.4956784520511127e-01
mHEM,10,300,5.6234132519034904e+02,4.2835725752502341e+01,-1.1321086264266081e-01,4.2835875355162436e+01,-1.5142709520884154e-01
mHEM,10,300,5.7876198834912088e+02,4.2833847141141305e+01,-1.1460934275317794e-01,4.2834000469394702e+01,-1.5330437026343754e-01
mHEM,10,300,5.9566214352901034e+02,4.2831941365713760e+01,-1.1602102368215009e-01,4.2832098501402868e+01,-1.5519956652810549e-01
mHEM,10,300,6.1305579214982083e+02,4.2830008035760727e+01,-1.1744585385620400e-01,4.2830169061911448e+01,-1.5711262242803828e-01
mHEM,10,300,6.3095734448019300e+02,4.2828046754629099e+01,-1.1888387406488710e-01,4.2828211755713184e+01,-1.5904360010155913e-01
mHEM,10,300,6.4938163157621136e+02,4.2826057120364624e+01,-1.2033507396089084e-01,4.2826226182174381e+01,-1.6099249344521044e-01
mHEM,10,300,6.6834391756861487e+02,4.2824038725933342e+01,-1.2179934954729657e-01,4.2824211935326829e+01,-1.6295917122133560e-01
mHEM,10,300,6.8785991230880745e+02,4.2821991157497116e+01,-1.2327674545615221e-01,4.2822168602824533e+01,-1.6494370120353730e-01
mHEM,10,300,7.0794578438413805e+02,4.2819913996516263e+01,-1.2476713511478704e-01,4.2820095767140153e+01,-1.6694592226467223e-01
mHEM,10,300,7.2861817451322736e+02,4.2817806817706106e+01,-1.2627050678531540e-01,4.2817993004335030e+01,-1.6896582708675179e-01
mHEM,10,300,7.4989420933245583e+02,4.2815669190166744e+01,-1.2778678427454118e-01,4.2815859884673912e+01,-1.7100332227362447e-01
mHEM,10,300,7.7179151558501269e+02,4.2813500676819586e+01,-1.2931590698145959e-01,4.2813695972291740e+01,-1.7305833545833060e-01
mHEM,10,300,7.9432823472428129e+02,4.2811300834627282e+01,-1.3085778154420255e-01,4.2811500825268311e+01,-1.7513075059828609e-01
mHEM,10,300,8.1752303794365014e+02,4.2809069214173732e+01,-1.3241232227005223e-01,4.2809273995327302e+01,-1.7722046207952408e-01
mHEM,10,300,8.4139514164519471e+02,4.2806805359577069e+01,-1.3397946112690914e-01,4.2807015027781603e+01,-1.7932738809549997e-01
mHEM,10,300,8.6596432336006535e+02,4.2804508809029485e+01,-1.3555905857803166e-01,4.2804723461793856e+01,-1.8145135130323164e-01
mHEM,10,300,8.9125093813374588e+02,4.2802179094002319e+01,-1.3715100150470441e-01,4.2802398829881753e+01,-1.8359220988324007e-01
mHEM,10,300,9.1727593538977942e+02,4.2799815739487265e+01,-1.3875515987163212e-01,4.2800040658023363e+01,-1.8574979953933901e-01
mHEM,10,300,9.4406087628592354e+02,4.2797418263593954e+01,-1.4037142088105342e-01,4.2797648465363203e+01,-1.8792397922043166e-01
mHEM,10,300,9.7162795157710582e+02,4.2794986178235916e+01,-1.4199960047258278e-01,4.2795221764607525e+01,-1.9011451263981363e-01
mHEM,10,300,1.0000000000000000e+03,4.2792518988063506e+01,-1.4363956202218045e-01,4.2792760061341610e+01,-1.9232122718165340e-01
mHEM,10,300,1.0292005271944286e+03,4.2790016191153079e+01,-1.4529111535518369e-01,4.2790262854384800e+01,-1.9454387869834741e-01
mHEM,10,300,1.0592537251772887e+03,4.2787477278289337e+01,-1.4695410252417604e-01,4.2787729635356619e+01,-1.9678226635677615e-01
mHEM,10,300,1.0901844923851279e+03,4.2784901733555010e+01,-1.4862830455460016e-01,4.2785159888948336e+01,-1.9903610776934566e-01
mHEM,10,300,1.1220184543019629e+03,4.2782289033885355e+01,-1.5031349932507232e-01,4.2782553092668351e+01,-2.0130511648794217e-01
mHEM,10,300,1.1547819846894581e+03,4.2779638648505312e+01,-1.5200950151152171e-01,4.2779908716420131e+01,-2.0358905550414033e-01
mHEM,10,300,1.1885022274370190e+03,4.2776950040040994e+01,-1.5371603129694422e-01,4.2777226223148702e+01,-2.0588756141182643e-01
mHEM,10,300,1.2232071190499314e+03,4.2774222663050637e+01,-1.5543286855573424e-01,4.2774505067912386e+01,-2.0820035090189673e-01
mHEM,10,300,1.2589254117941675e+03,4.2771455965280524e+01,-1.5715970307307756e-01,4.2771744698599811e+01,-2.1052702014223756e-01
mHEM,10,300,1.2956866975170190e+03,4.2768649386303963e+01,-1.5889627558810154e-01,4.2768944555074000e+01,-2.1286723369457639e-01
mHEM,10,300,1.3335214321633241e+03,4.2765802358179833e+01,-1.6064228918538564e-01,4.2766104069507833e+01,-2.1522060582195948e-01
mHEM,10,300,1.3724609610075624e+03,4.2762914305561800e+01,-1.6239739934036190e-01,4.2763222666447092e+01,-2.1758668713453311e-01
mHEM,10,300,1.4125375446227540e+03,4.2759984644880973e+01,-1.6416127713927262e-01,4.2760299762225344e+01,-2.1996504928181729e-01
mHEM,10,300,1.4537843856076622e+03,4.2757012784573632e+01,-1.6593358328944371e-01,4.2757334765093304e+01,-2.2235525013190593e-01
mHEM,10,300,1.4962356560944329e+03,4.2753998125432865e+01,-1.6771391970789939e-01,4.2754327075377773e+01,-2.2475676888809767e-01
mHEM,10,300,1.5399265260594921e+03,4.2750940059774450e+01,-1.6950190602341947e-01,4.2751276084937786e+01,-2.2716910859289302e-01
mHEM,10,300,1.5848931924611140e+03,4.2747837971929684e+01,-1.7129711911137166e-01,4.2748181177418168e+01,-2.2959171509131371e-01
mHEM,10,300,1.6311729092278381e+03,4.2744691237704231e+01,-1.7309913300619728e-01,4.2745041727860276e+01,-2.3202403051016110e-01
mHEM,10,300,1.6788040181225606e+03,4.2741499224847686e+01,-1.7490747176264904e-01,4.2741857102977335e+01,-2.3446543006287551e-01
mHEM,10,300,1.7278259805078626e+03,4.2738261292321454e+01,-1.7672166369084402e-01,4.2738626660635227e+01,-2.3691529473357709e-01
mHEM,10,300,1.7782794100389228e+03,4.2734976790662529e+01,-1.7854120211735752e-01,4.2735349750052571e+01,-2.3937295866682509e-01
mHEM,10,300,1.8302061063110568e+03,4.2731645061597554e+01,-1.8036556492758485e-01,4.2732025711489108e+01,-2.4183773535108596e-01
mHEM,10,300,1.8836490894898002e+03,4.2728265438419243e+01,-1.8219418262084711e-01,4.2728653876481921e+01,-2.4430887476964247e-01
mHEM,10,300,1.9386526359522077e+03,4.2724837245240828e+01,-1.8402648442037811e-01,4.2725233567287681e+01,-2.4678562520967612e-01
mHEM,10,300,1.9952623149688789e+03,4.2721359797327210e+01,-1.8586186549875908e-01,4.2721764097070384e+01,-2.4926718930001732e-01
mHEM,10,300,2.0535250264571459e+03,4.2717832401098875e+01,-1.8769968255301786e-01,4.2718244769877934e+01,-2.5175271805235383e-01
mHEM,10,300,2.1134890398366479e+03,4.2714254353814873e+01,-1.8953926535480015e-01,4.2714674880367568e+01,-2.5424132632844887e-01
mHEM,10,300,2.1752040340195222e+03,4.2710624943278617e+01,-1.9137993513503931e-01,4.2711053713587845e+01,-2.5673211748221975e-01
mHEM,10,300,2.2387211385683399e+03,4.2706943448293359e+01,-1.9322096023031557e-01,4.2707380545231281e+01,-2.5922412384091770e-01
mHEM,10,300,2.3040929760558447e+03,4.2703209138169534e+01,-1.9506158578385968e-01,4.2703654641265707e+01,-2.6171634651894415e-01
mHEM,10,300,2.3713737056616551e+03,4.2699421272931772e+01,-1.9690101657603215e-01,4.2699875258056984e+01,-2.6420773235557748e-01
mHEM,10,300,2.4406190680419813e+03,4.2695579102925784e+01,-1.9873842888396320e-01,4.2696041642022365e+01,-2.6669718979819446e-01
mHEM,10,300,2.5118864315095798e+03,4.2691681868863981e+01,-2.0057296669058303e-01,4.2692153029652374e+01,-2.6918358378616969e-01
mHEM,10,300,2.5852348395621912e+03,4.2687728801778647e+01,-2.0240374131682887e-01,4.2688208647455582e+01,-2.7166573522589466e-01
mHEM,10,300,2.6607250597988086e+03,4.2683719123160635e+01,-2.0422980257534629e-01,4.2684207711952780e+01,-2.7414238223628745e-01
mHEM,10,300,2.7384196342643613e+03,4.2679652044280452e+01,-2.0605019527797427e-01,4.2680149429258407e+01,-2.7661225595765399e-01
mHEM,10,300,2.8183829312644548e+03,4.2675526766769799e+01,-2.0786390118770653e-01,4.2676032995379302e+01,-2.7907400259660536e-01
mHEM,10,300,2.9006811986931530e+03,4.2671342482202533e+01,-2.0966986590837550e-01,4.2671857595915519e+01,-2.8152621947612022e-01
mHEM,10,300,2.9853826189179604e+03,4.2667098372022622e+01,-2.1146699687621828e-01,4.2667622405972232e+01,-2.8396745229750675e-01
mHEM,10,300,3.0725573652674452e+03,4.2662793607653533e+01,-2.1325415049271829e-01,4.2663326590198587e+01,-2.8639617781511306e-01
mHEM,10,300,3.1622776601683795e+03,4.2658427350255991e+01,-2.1503014410114418e-01,4.2658969302597320e+01,-2.8881081986853213e-01
mHEM,10,300,3.2546178349804600e+03,4.2653998750703487e+01,-2.1679374747380267e-01,4.2654549686451482e+01,-2.9120973789931437e-01
mHEM,10,300,3.3496543915782759e+03,4.2649506949843428e+01,-2.1854366687158788e-01,4.2650066874497071e+01,-2.9359120547847067e-01
mHEM,10,300,3.4474660657314944e+03,4.2644951077732657e+01,-2.2027858421859939e-01,4.2645519988351381e+01,-2.9595346287322549e-01
mHEM,10,300,3.5481338923357530e+03,4.2640330254377702e+01,-2.2199710797731725e-01,4.2640908138996622e+01,-2.9829465099016728e-01
mHEM,10,300,3.6517412725483769e+03,4.2635643589203610e+01,-2.2369780147575324e-01,4.2636230426387179e+01,-3.0061284936289634e-01
mHEM,10,300,3.7583740428844430e+03,4.2630890180993561e+01,-2.2537918103988611e-01,4.2631485939375601e+01,-3.0290607357820043e-01
mHEM,10,300,3.8681205463305209e+03,4.2626069118318718e+01,-2.2703968697118668e-01,4.2626673755984584e+01,-3.0517223619545736e-01
mHEM,10,300,3.9810717055349733e+03,4.2621179478981190e+01,-2.2867771460776640e-01,4.2621792943008458e+01,-3.0740918841201975e-01
mHEM,10,300,4.0973210981354132e+03,4.2616220330264611e+01,-2.3029159399211080e-01,4.2616842556152868e+01,-3.0961469265406177e-01
mHEM,10,300,4.2169650342858222e+03,4.2611190728797915e+01,-2.3187959624969159e-01,4.2611821639929339e+01,-3.1178643106314669e-01
mHEM,10,300,4.3401026364474401e+03,4.2606089720632681e+01,-2.3343992500284991e-01,4.2606729227684063e+01,-3.1392199386037295e-01
mHEM,10,300,4.4668359215096307e+03,4.2600916341376099e+01,-2.3497070816288271e-01,4.2601564341683741e+01,-3.1601886820709191e-01
mHEM,10,300,4.5972698853087231e+03,4.2595669615614995e+01,-2.3647002686549734e-01,4.2596325992698389e+01,-3.1807447701940256e-01
mHEM,10,300,4.7315125896148029e+03,4.2590348557697084e+01,-2.3793587225107354e-01,4.2591013180545893e+01,-3.2008612073202181e-01
mHEM,10,300,4.8696752516586312e+03,4.2584952171320744e+01,-2.3936616364222738e-01,4.2585624893782786e+01,-3.2205100162793809e-01
mHEM,10,300,5.0118723362727251e+03,4.2579479449471116e+01,-2.4075875428634988e-01,4.2580160109676648e+01,-3.2396623144728504e-01
mHEM,10,300,5.1582216507230560e+03,4.2573929374675835e+01,-2.4211141509917800e-01,4.2574617794376117e+01,-3.2582880939042302e-01
mHEM,10,300,5.3088444423098845e+03,4.2568300919084088e+01,-2.4342183141712290e-01,4.2568996902977474e+01,-3.2763561760971971e-01
mHEM,10,300,5.4638654988185399e+03,4.2562593044331088e+01,-2.4468761078190759e-01,4.2563296379441894e+01,-3.2938343154526978e-01
mHEM,10,300,5.6234132519034911e+03,4.2556804701693849e+01,-2.4590627517412994e-01,4.2557515156717990e+01,-3.3106890932548788e-01
mHEM,10,300,5.7876198834912084e+03,4.2550934832213784e+01,-2.4707525563616919e-01,4.2551652156846416e+01,-3.3268858437150639e-01
mHEM,10,300,5.9566214352901034e+03,4.2544982366638678e+01,-2.4819189817666865e-01,4.2545706290951578e+01,-3.3423887318397821e-01
mHEM,10,300,6.1305579214982081e+03,4.2538946225857458e+01,-2.4925344298556534e-01,4.2539676459573982e+01,-3.3571604718013570e-01
mHEM,10,300,6.3095734448019302e+03,4.2532825320510952e+01,-2.5025704934517212e-01,4.2533561552447551e+01,-3.3711626606228506e-01
mHEM,10,300,6.4938163157621129e+03,4.2526618551649037e+01,-2.5119976356181495e-01,4.2527360448994166e+01,-3.3843553443538660e-01
mHEM,10,300,6.6834391756861487e+03,4.2520324810610212e+01,-2.5207853217914161e-01,4.2521072018308523e+01,-3.3966971940110524e-01
mHEM,10,300,6.8785991230880745e+03,4.2513942979079907e+01,-2.5289020146316649e-01,4.2514695119246163e+01,-3.4081454965825780e-01
mHEM,10,300,7.0794578438413810e+03,4.2507471929554974e+01,-2.5363150267729767e-01,4.2508228600837441e+01,-3.4186559543938294e-01
mHEM,10,300,7.2861817451322740e+03,4.2500910525322659e+01,-2.5429905689957000e-01,4.2501671302336128e+01,-3.4281827476965981e-01
mHEM,10,300,7.4989420933245583e+03,4.2494257620899141e+01,-2.5488936558172043e-01,4.2495022053648015e+01,-3.4366784049635146e-01
mHEM,10,300,7.7179151558501271e+03,4.2487512061975863e+01,-2.5539881585580254e-01,4.2488279675360886e+01,-3.4440938718888564e-01
mHEM,10,300,7.9432823472428136e+03,4.2480672685976558e+01,-2.5582366690060249e-01,4.2481442979277681e+01,-3.4503783248760833e-01
mHEM,10,300,8.1752303794365016e+03,4.2473738322159470e+01,-2.5616005400624636e-01,4.2474510768607402e+01,-3.4554792230304848e-01
mHEM,10,300,8.4139514164519478e+03,4.2466707792046826e+01,-2.5640397898748968e-01,4.2467481838408212e+01,-3.4593421759093046e-01
mHEM,10,300,8.6596432336006528e+03,4.2459579909654494e+01,-2.5655131046822416e-01,4.2460354975897673e+01,-3.4619109442622920e-01
mHEM,10,300,8.9125093813374588e+03,4.2452353482098140e+01,-2.5659777222468305e-01,4.2453128961075656e+01,-3.4631272794841483e-01
mHEM,10,300,9.1727593538977944e+03,4.2445027309407060e+01,-2.5653895908186719e-01,4.2445802566730173e+01,-3.4629311347873482e-01
mHEM,10,300,9.4406087628592359e+03,4.2437600185871901e+01,-2.5637029972887687e-01,4.2438374559665903e+01,-3.4612601597320963e-01
mHEM,10,300,9.7162795157710570e+03,4.2430070899623786e+01,-2.5608708354788573e-01,4.2430843700561283e+01,-3.4580500586415619e-01
mHEM,10,300,1.0000000000000000e+04,4.2422438233733473e+01,-2.5568443660240914e-01,4.2423208745049592e+01,-3.4532342625272094e-01
mHEM,10,300,1.0292005271944287e+04,4.2414700966264817e+01,-2.5515732879562136e-01,4.2415468443954545e+01,-3.4467440216728323e-01
mHEM,10,300,1.0592537251772897e+04,4.2406857871363606e+01,-2.5450055838192137e-01,4.2407621544437625e+01,-3.4385081921424848e-01
mHEM,10,300,1.0901844923851268e+04,4.2398907719487887e+01,-2.5370875248263303e-01,4.2399666790397490e+01,-3.4284532382576260e-01
mHEM,10,300,1.1220184543019630e+04,4.2390849278042040e+01,-2.5277636712166013e-01,4.2391602923284850e+01,-3.4165032284213398e-01
mHEM,10,300,1.1547819846894581e+04,4.2382681312340289e+01,-2.5169767337410454e-01,4.2383428683179709e+01,-3.4025796430468730e-01
mHEM,10,300,1.1885022274370189e+04,4.2374402586230232e+01,-2.5046675297562615e-01,4.2375142809603147e+01,-3.3866013100670239e-01
mHEM,10,300,1.2232071190499326e+04,4.2366011862875254e+01,-2.4907749532649309e-01,4.2366744042514817e+01,-3.3684843590671038e-01
mHEM,10,300,1.2589254117941662e+04,4.2357507905465567e+01,-2.4752359635956034e-01,4.2358231123269690e+01,-3.3481422004278200e-01
mHEM,10,300,1.2956866975170189e+04,4.2348889478458240e+01,-2.4579854059405504e-01,4.2349602796026659e+01,-3.3254852767655452e-01
mHEM,10,300,1.3335214321633241e+04,4.2340155348251805e+01,-2.4389560600584237e-01,4.2340857808749277e+01,-3.3004211226995134e-01
mHEM,10,300,1.3724609610075626e+04,4.2331304284340113e+01,-2.4180785236236582e-01,4.2331994914613411e+01,-3.2728542006867806e-01
mHEM,10,300,1.4125375446227554e+04,4.2322335060381143e+01,-2.3952811648952516e-01,4.2323012873397325e+01,-3.2426858303278167e-01
mHEM,10,300,1.4537843856076606e+04,4.2313246455284485e+01,-2.3704900686368485e-01,4.2313910452914890e+01,-3.2098141082650955e-01
mHEM,10,300,1.4962356560944329e+04,4.2304037254628120e+01,-2.3436289242924183e-01,4.2304686430776343e+01,-3.1741337495663913e-01
mHEM,10,300,1.5399265260594921e+04,4.2294706251818617e+01,-2.3146190016642537e-01,4.2295339595975030e+01,-3.1355360472679122e-01
mHEM,10,300,1.5848931924611141e+04,4.2285252249533585e+01,-2.2833790591299363e-01,4.2285868750753622e+01,-3.0939087402452592e-01
mHEM,10,300,1.6311729092278396e+04,4.2275674061140997e+01,-2.2498252850780642e-01,4.2276272712503449e+01,-3.0491359257340295e-01
mHEM,10,300,1.6788040181225588e+04,4.2265970512336082e+01,-2.2138712061910354e-01,4.2266550315903935e+01,-3.0010979265759025e-01
mHEM,10,300,1.7278259805078626e+04,4.2256140442838792e+01,-2.1754276050999741e-01,4.2256700415171636e+01,-2.9496711707830864e-01
mHEM,10,300,1.7782794100389227e+04,4.2246182708069739e+01,-2.1344024629319727e-01,4.2246721886346975e+01,-2.8947281044891071e-01
mHEM,10,300,1.8302061063110566e+04,4.2236096181030028e+01,-2.0907008598780125e-01,4.2236613629812631e+01,-2.8361370476076686e-01
mHEM,10,300,1.8836490894898019e+04,4.2225879754374915e+01,-2.0442248909610830e-01,4.2226374573067218e+01,-2.7737620696859494e-01
mHEM,10,300,1.9386526359522057e+04,4.2215532342339600e+01,-1.9948735989526895e-01,4.2216003673416068e+01,-2.7074628886490237e-01
mHEM,10,300,1.9952623149688789e+04,4.2205052883180670e+01,-1.9425428422925575e-01,4.2205499921207171e+01,-2.6370946809137719e-01
mHEM,10,300,2.0535250264571459e+04,4.2194440341248914e+01,-1.8871252781019648e-01,4.2194862342818070e+01,-2.5625080473131129e-01
mHEM,10,300,2.1134890398366475e+04,4.2183693709757883e+01,-1.8285101883703420e-01,4.2184090004334060e+01,-2.4835487657084743e-01
mHEM,10,300,2.1752040340195246e+04,4.2172812013232850e+01,-1.7665834261354141e-01,4.2173182015037611e+01,-2.4000577060550748e-01
mHEM,10,300,2.2387211385683378e+04,4.2161794310316033e+01,-1.7012273187356516e-01,4.2162137531312354e+01,-2.3118706867708114e-01
mHEM,10,300,2.3040929760558447e+04,4.2150639696752478e+01,-1.6323205511100924e-01,4.2150955760804067e+01,-2.2188183035475392e-01
mHEM,10,300,2.3713737056616552e+04,4.2139347308516591e+01,-1.5597380658433013e-01,4.2139635966820180e+01,-2.1207257804555582e-01
mHEM,10,300,2.4406190680419812e+04,4.2127916324960054e+01,-1.4833509677177911e-01,4.2128177472847909e+01,-2.0174128267497834e-01
mHEM,10,300,2.5118864315095823e+04,4.2116345972493249e+01,-1.4030263941031618e-01,4.2116579667695881e+01,-1.9086934467627398e-01
mHEM,10,300,2.5852348395621888e+04,4.2104635528104353e+01,-1.3186274151133801e-01,4.2104842010594297e+01,-1.7943757898359003e-01
mHEM,10,300,2.6607250597988084e+04,4.2092784323184681e+01,-1.2300129350872510e-01,4.2092964036716957e+01,-1.6742620016352186e-01
mHEM,10,300,2.7384196342643612e+04,4.2080791747798358e+01,-1.1370375374062407e-01,4.2080945363254244e+01,-1.5481479979151491e-01
mHEM,10,300,2.8183829312644550e+04,4.2068657254928695e+01,-1.0395513809111409e-01,4.2068785695612846e+01,-1.4158233080606097e-01
mHEM,10,300,2.9006811986931560e+04,4.2056380364976555e+01,-9.3740008531648517e-02,4.2056484834003719e+01,-1.2770709032693983e-01
mHEM,10,300,2.9853826189179570e+04,4.2043960670633318e+01,-8.3042458972639899e-02,4.2044042680548138e+01,-1.1316669877036765e-01
mHEM,10,300,3.0725573652674455e+04,4.2031397841967134e+01,-7.1846102872658912e-02,4.2031459246762033e+01,-9.7938081319553755e-02
mHEM,10,300,3.1622776601683792e+04,4.2018691631757633e+01,-6.0134059808828404e-02,4.2018734661456527e+01,-8.1997447945575161e-02
mHEM,10,300,3.2546178349804602e+04,4.2005841881235909e+01,-4.7888940622314635e-02,4.2005869179223353e+01,-6.5320271452424611e-02
mHEM,10,300,3.3496543915782793e+04,4.1992848525934967e+01,-3.5092835272201549e-02,4.1992863189227833e+01,-4.7881269186548975e-02
mHEM,10,300,3.4474660657314911e+04,4.1979711602116318e+01,-2.1727296686139770e-02,4.1979717224777502e+01,-2.9654379262670921e-02
mHEM,10,300,3.5481338923357529e+04,4.1966431253348112e+01,-7.7733259769011340e-03,4.1966431973263937e+01,-1.0612738630873954e-02
mHEM,10,300,3.6517412725483773e+04,4.1953007737468219e+01,6.7886401345652880e-03,4.1953008286721264e+01,9.2713358570823256e-03
mHEM,10,300,3.7583740428844430e+04,4.1939441434166710e+01,2.1978749514881761e-02,4.1939447193249102e+01,3.0026376790729260e-02
mHEM,10,300,3.8681205463305247e+04,4.1925732852566590e+01,3.7817746162809730e-02,4.1925749908698187e+01,5.1681783733747037e-02
mHEM,10,300,3.9810717055349691e+04,4.1911882639576163e+01,5.4326988600999111e-02,4.1911917849405270e+01,7.4267850097667856e-02
mHEM,10,300,4.0973210981354132e+04,4.1897891588505701e+01,7.1528466709911059e-02,4.1897952645490051e+01,9.7815787873354723e-02
mHEM,10,300,4.2169650342858222e+04,4.1883760648290533e+01,8.9444818455365213e-02,4.1883856155072912e+01,1.2235775218891588e-01
mHEM,10,300,4.3401026364474405e+04,4.1869490933003192e+01,1.0809934700377229e-01,4.1869630479115280e+01,1.4792686635723420e-01
mHEM,10,300,4.4668359215096345e+04,4.1855083732015459e+01,1.2751603831156996e-01,4.1855277977264130e+01,1.7455724751748145e-01
mHEM,10,300,4.5972698853087182e+04,4.1840540520908831e+01,1.4771958149699316e-01,4.1840801284829283e+01,2.0228403601547118e-01
mHEM,10,300,4.7315125896148027e+04,4.1825862972423515e+01,1.6873538457935022e-01,4.1826203330184747e+01,2.3114341835969654e-01
mHEM,10,300,4.8696752516586312e+04,4.1811052968664988e+01,1.9058959680951781e-01,4.1811487353871080e+01,2.6117265909254189e-01
mHEM,10,300,5.0118723362727251e+04,4.1796112613384025e+01,2.1330912530455209e-01,4.1796656928199624e+01,2.9241012473813388e-01
mHEM,10,300,5.1582216507230609e+04,4.1781044245255501e+01,2.3692165699175369e-01,4.1781715978350498e+01,3.2489531487003953e-01
mHEM,10,300,5.3088444423098794e+04,4.1765850451899283e+01,2.6145567874514697e-01,4.1766668804710335e+01,3.5866889052677275e-01
mHEM,10,300,5.4638654988185401e+04,4.1750534084276808e+01,2.8694049691213663e-01,4.1751520106112636e+01,3.9377270158544986e-01
mHEM,10,300,5.6234132519034909e+04,4.1735098272327058e+01,3.1340626079848161e-01,4.1736275004905558e+01,4.3024981932213818e-01
mHEM,10,300,5.7876198834912087e+04,4.1719546441181961e+01,3.4088398325998348e-01,4.1720939073179807e+01,4.6814456473116023e-01
mHEM,10,300,5.9566214352901094e+04,4.1703882328135748e+01,3.6940556225429577e-01,4.1705518360385085e+01,5.0750253784551891e-01
mHEM,10,300,6.1305579214982019e+04,4.1688110000849576e+01,3.9900380493939858e-01,4.1690019422870151e+01,5.4837065019159104e-01
mHEM,10,300,6.3095734448019299e+04,4.1672233876241016e+01,4.2971245013738607e-01,4.1674449354801709e+01,5.9079715459477589e-01
mHEM,10,300,6.4938163157621129e+04,4.1656258740446120e+01,4.6156619118894526e-01,4.1658815820902092e+01,6.3483167505743232e-01
mHEM,10,300,6.6834391756861485e+04,4.1640189769877601e+01,4.9460070077217400e-01,4.1643127091089397e+01,6.8052523881494709e-01
mHEM,10,300,6.8785991230880813e+04,4.1624032553484817e+01,5.2885265567465389e-01,4.1627392077152493e+01,7.2793030774142831e-01
mHEM,10,300,7.0794578438413737e+04,4.1607793115983185e+01,5.6435976117824316e-01,4.1611620371267627e+01,7.7710080856781005e-01
mHEM,10,300,7.2861817451322742e+04,4.1591477942348206e+01,6.0116077522753841e-01,4.1595822286697370e+01,8.2809216206354208e-01
mHEM,10,300,7.4989420933245579e+04,4.1575094003861139e+01,6.3929553657007243e-01,4.1580008901068901e+01,8.8096131685902557e-01
mHEM,10,300,7.7179151558501268e+04,4.1558648785149067e+01,6.7880498868170103e-01,4.1564192101615923e+01,9.3576677655531526e-01
mHEM,10,300,7.9432823472428208e+04,4.1542150312933835e+01,7.1973120766771359e-01,4.1548384633264376e+01,9.9256863128271811e-01
mHEM,10,300,8.1752303794364940e+04,4.1525607186150452e+01,7.6211742878708555e-01,4.1532600149204853e+01,1.0514285862330199e+00
mHEM,10,300,8.4139514164519482e+04,4.1509028607655097e+01,8.0600807346519643e-01,4.1516853264254266e+01,1.1124099896070128e+00
mHEM,10,300,8.6596432336006532e+04,4.1492424417645218e+01,8.5144877722048140e-01,4.1501159611199192e+01,1.1755778604290510e+00
mHEM,10,300,8.9125093813374595e+04,4.1475805128879159e+01,8.9848641859843992e-01,4.1485535900276915e+01,1.2409989162119575e+00
mHEM,10,300,9.1727593538978035e+04,4.1459181963529865e+01,9.4716914610702030e-01,4.1469999981630302e+01,1.3087415961696187e+00
mHEM,10,300,9.4406087628592257e+04,4.1442566892127743e+01,9.9754640748135137e-01,4.1454570911342955e+01,1.3788760857653171e+00
mHEM,10,300,9.7162795157710585e+04,4.1425972674627083e+01,1.0496689794565568e+00,4.1439269021127572e+01,1.4514743398957921e+00
mHEM,10,300,1.0000000000000000e+05,4.1409412903321893e+01,1.1035889956380784e+00,4.1424115991401614e+01,1.5266101011848989e+00
mHEM,10,300,1.0292005271944286e+05,4.1392902048236465e+01,1.1593599772689378e+00,4.1409134928561251e+01,1.6043589197773789e+00
mHEM,10,300,1.0592537251772897e+05,4.1376455504816413e+01,1.2170368619619771e+00,4.1394350446231506e+01,1.6847981675830823e+00
mHEM,10,300,1.0901844923851268e+05,4.1360089644062072e+01,1.2766760341967478e+00,4.1379788750803733e+01,1.7680070519593349e+00
mHEM,10,300,1.1220184543019629e+05,4.1343821865250604e+01,1.3383353548819763e+00,4.1365477731409086e+01,1.8540666248137327e+00
mHEM,10,300,1.1547819846894582e+05,4.1327670651464736e+01,1.4020741915541481e+00,4.1351447054662572e+01,1.9430597889863759e+00
mHEM,10,300,1.1885022274370189e+05,4.1311655627861903e+01,1.4679534479010701e+00,4.1337728264144594e+01,2.0350712997722269e+00
mHEM,10,300,1.2232071190499325e+05,4.1295797623164255e+01,1.5360355948312510e+00,4.1324354885248084e+01,2.1301877642833773e+00
mHEM,10,300,1.2589254117941661e+05,4.1280118734060231e+01,1.6063846991168091e+00,4.1311362535017736e+01,2.2284976327835051e+00
mHEM,10,300,1.2956866975170189e+05,4.1264642393120909e+01,1.6790664541299600e+00,4.1298789037810003e+01,2.3300911878157762e+00
mHEM,10,300,1.3335214321633239e+05,4.1249393440120976e+01,1.7541482082696187e+00,4.1286674546570964e+01,2.4350605245880526e+00
mHEM,10,300,1.3724609610075626e+05,4.1234398197088993e+01,1.8316989951264968e+00,4.1275061670273047e+01,2.5434995277351833e+00
mHEM,10,300,1.4125375446227554e+05,4.1219684547114561e+01,1.9117895614991844e+00,4.1263995607443206e+01,2.6555038385624545e+00
mHEM,10,300,1.4537843856076605e+05,4.1205282017269717e+01,1.9944923956594831e+00,4.1253524286284616e+01,2.7711708155315034e+00
mHEM,10,300,1.4962356560944329e+05,4.1191221865655081e+01,2.0798817545809323e+00,4.1243698511392743e+01,2.8905994856269199e+00
mHEM,10,300,1.5399265260594920e+05,4.1177537173190366e+01,2.1680336919534904e+00,4.1234572117810558e+01,3.0138904884751097e+00
mHEM,10,300,1.5848931924611141e+05,4.1164262939712387e+01,2.2590260826256903e+00,4.1226202131796740e+01,3.1411460065418493e+00
mHEM,10,300,1.6311729092278396e+05,4.1151436185089260e+01,2.3529386478572913e+00,4.1218648939236886e+01,3.2724696867466774e+00
mHEM,10,300,1.6788040181225591e+05,4.1139096055699881e+01,2.4498529795513022e+00,4.1211976461964525e+01,3.4079665501890912e+00
mHEM,10,300,1.7278259805078627e+05,4.1127283936029627e+01,2.5498525622890700e+00,4.1206252341655784e+01,3.5477428875946728e+00
mHEM,10,300,1.7782794100389228e+05,4.1116043565960666e+01,2.6530227938199835e+00,4.1201548131866403e+01,3.6919061405234412e+00
mHEM,10,300,1.8302061063110569e+05,4.1105421164233817e+01,2.7594510046264551e+00,4.1197939498668809e+01,3.8405647682999255e+00
mHEM,10,300,1.8836490894898021e+05,4.1095465557792586e+01,2.8692264749651990e+00,4.1195506429419680e+01,3.9938280975713658e+00
mHEM,10,300,1.9386526359522057e+05,4.1086228318008537e+01,2.9824404498838915e+00,4.1194333450568543e+01,4.1518061541605364e+00
mHEM,10,300,1.9952623149688786e+05,4.1077763903402214e+01,3.0991861516238339e+00,4.1194509853936495e+01,4.3146094754567317e+00
mHEM,10,300,2.0535250264571462e+05,4.1070129809868071e+01,3.2195587898385405e+00,4.1196129932320588e+01,4.4823489028393793e+00
mHEM,10,300,2.1134890398366476e+05,4.1063386728143144e+01,3.3436555681764699e+00,4.1199293223836257e+01,4.6551353511111655e+00
mHEM,10,300,2.1752040340195244e+05,4.1057598709366104e+01,3.4715756880761566e+00,4.1204104765634490e+01,4.8330795549748657e+00
mHEM,10,300,2.2387211385683378e+05,4.1052833338723943e+01,3.6034203484568410e+00,4.1210675356571343e+01,5.0162917896556696e+00
mHEM,10,300,2.3040929760558446e+05,4.1049161917934747e+01,3.7392927419451776e+00,4.1219121829252842e+01,5.2048815653950227e+00
mHEM,10,300,2.3713737056616554e+05,4.1046659656582541e+01,3.8792980458594655e+00,4.1229567330884393e+01,5.3989572922751385e+00
mHEM,10,300,2.4406190680419814e+05,4.1045405873163098e+01,4.0235434092117641e+00,4.1242141613385009e+01,5.5986259159578129e+00
mHEM,10,300,2.5118864315095820e+05,4.1045484205826760e+01,4.1721379331749899e+00,4.1256981331942015e+01,5.8039925197765436e+00
mHEM,10,300,2.5852348395621887e+05,4.1046982833666718e+01,4.3251926466830231e+00,4.1274230352342748e+01,6.0151598944015872e+00
mHEM,10,300,2.6607250597988087e+05,4.1049994708985004e+01,4.4828204752493193e+00,4.1294040066588437e+01,6.2322280714512344e+00
mHEM,10,300,2.7384196342643612e+05,4.1054617800620832e+01,4.6451362021203328e+00,4.1316569715929973e+01,6.4552938189975437e+00
mHEM,10,300,2.8183829312644550e+05,4.1060955349503168e+01,4.8122564223357358e+00,4.1341986721590970e+01,6.6844500988798785e+00
mHEM,10,300,2.9006811986931559e+05,4.1069116136469219e+01,4.9842994877567364e+00,4.1370467021952372e+01,6.9197854825757616e+00
mHEM,10,300,2.9853826189179573e+05,4.1079214763170491e+01,5.1613854432175250e+00,4.1402195415848929e+01,7.1613835253299785e+00
mHEM,10,300,3.0725573652674456e+05,4.1091371946515295e+01,5.3436359521232637e+00,4.1437365910922580e+01,7.4093220959856296e+00
mHEM,10,300,3.1622776601683791e+05,4.1105714827312731e+01,5.5311742110583184e+00,4.1476182076192046e+01,7.6636726618890494e+00
mHEM,10,300,3.2546178349804599e+05,4.1122377293773823e+01,5.7241248522138317e+00,4.1518857397756229e+01,7.9244995274977184e+00
mHEM,10,300,3.3496543915782793e+05,4.1141500320467813e+01,5.9226138328017557e+00,4.1565615636383249e+01,8.1918590261671174e+00
mHEM,10,300,3.4474660657314910e+05,4.1163232323200241e+01,6.1267683092655707e+00,4.1616691185258567e+01,8.4657986631671740e+00
mHEM,10,300,3.5481338923357532e+05,4.1187729531064562e+01,6.3367164968681386e+00,4.1672329427160761e+01,8.7463562120666527e+00
mHEM,10,300,3.6517412725483772e+05,4.1215156375610320e+01,6.5525875108775251e+00,4.1732787088256160e+01,9.0335587614419808e+00
mHEM,10,300,3.7583740428844432e+05,4.1245685898402556e+01,6.7745111897415633e+00,4.1798332587432448e+01,9.3274217148873859e+00
mHEM,10,300,3.8681205463305250e+05,4.1279500177446657e+01,7.0026178976026383e+00,4.1869246378692360e+01,9.6279477439610819e+00
mHEM,10,300,3.9810717055349692e+05,4.1316790773313777e+01,7.2370383043116364e+00,4.1945821284412354e+01,9.9351256954620251e+00
mHEM,10,300,4.0973210981354135e+05,4.1357759195529326e+01,7.4779031413197021e+00,4.2028362816868679e+01,1.0248929455582758e+01
mHEM,10,300,4.2169650342858228e+05,4.1402617390239612e+01,7.7253429309072112e+00,4.2117189485561468e+01,1.0569316773007237e+01
mHEM,10,300,4.3401026364474400e+05,4.1451588249602160e+01,7.9794876866023055e+00,4.2212633087207358e+01,1.0896228044629096e+01
mHEM,10,300,4.4668359215096349e+05,4.1504906143835711e+01,8.2404665818549798e+00,4.2315038975466869e+01,1.1229585067411945e+01
mHEM,10,300,4.5972698853087181e+05,4.1562817476507533e+01,8.5084075844765987e+00,4.2424766307064779e+01,1.1569289761677968e+01
mHEM,10,300,4.7315125896148029e+05,4.1625581263761212e+01,8.7834370533956303e+00,4.2542188260795328e+01,1.1915222870948325e+01
mHEM,10,300,4.8696752516586310e+05,4.1693469738172425e+01,9.0656792945652871e+00,4.2667692225849400e+01,1.2267242645047647e+01
mHEM,10,300,5.0118723362727248e+05,4.1766768977686418e+01,9.3552560721884888e+00,4.2801679955483621e+01,1.2625183513608972e+01
mHEM,10,300,5.1582216507230612e+05,4.1845779560209195e+01,9.6522860709912024e+00,4.2944567682046497e+01,1.2988854757806683e+01
mHEM,10,300,5.3088444423098792e+05,4.1930817244272404e+01,9.9568843055148015e+00,4.3096786189296978e+01,1.3358039189807906e+01
mHEM,10,300,5.4638654988185398e+05,4.2022213676053731e+01,1.0269161471170021e+01,4.3258780837615845e+01,1.3732491849178755e+01
mHEM,10,300,5.6234132519034913e+05,4.2120317122705472e+01,1.0589223231850333e+01,4.3431011537508937e+01,1.4111938726969202e+01
mHEM,10,300,5.7876198834912083e+05,4.2225493232214319e+01,1.0917169438125212e+01,4.3613952667059571e+01,1.4496075528382935e+01
mHEM,10,300,5.9566214352901094e+05,4.2338125819326415e+01,1.1253093270067465e+01,4.3808092928566879e+01,1.4884566486405229e+01
mHEM,10,300,6.1305579214982025e+05,4.2458617676967819e+01,1.1597080296989830e+01,4.4013935139382319e+01,1.5277043237664795e+01
mHEM,10,300,6.3095734448019299e+05,4.2587391412411371e+01,1.1949207447125056e+01,4.4231995952346068e+01,1.5673103773876074e+01
mHEM,10,300,6.4938163157621131e+05,4.2724890306631693e+01,1.2309541878445515e+01,4.4462805500450763e+01,1.6072311481050164e+01
mHEM,10,300,6.6834391756861482e+05,4.2871579195348140e+01,1.2678139741606412e+01,4.4706906960901549e+01,1.6474194279151842e+01
mHEM,10,300,6.8785991230880818e+05,4.3027945369289981e+01,1.3055044825199113e+01,4.4964856033246242e+01,1.6878243874787845e+01
mHEM,10,300,7.0794578438413737e+05,4.3194499490290461e+01,1.3440287071896673e+01,4.5237220325653254e+01,1.7283915138257615e+01
mHEM,10,300,7.2861817451322742e+05,4.3371776520104241e+01,1.3833880954222767e+01,4.5524578644568180e+01,1.7690625616548132e+01
mHEM,10,300,7.4989420933245588e+05,4.3560336656169113e+01,1.4235823696509092e+01,4.5827520180748166e+01,1.8097755192117265e+01
mHEM,10,300,7.7179151558501273e+05,4.3760766269066998e+01,1.4646093329023161e+01,4.6146643586054758e+01,1.8504645896134704e+01
mHEM,10,300,7.9432823472428217e+05,4.3973678833824543e+01,1.5064646559105233e+01,4.6482555933716789e+01,1.8910601883899378e+01
mHEM,10,300,8.1752303794364934e+05,4.4199715846483969e+01,1.5491416442513843e+01,4.6835871554881031e+01,1.9314889577674542e+01
mHEM,10,300,8.4139514164519473e+05,4.4439547714736008e+01,1.5926309837013443e+01,4.7207210742797010e+01,1.9716737980789272e+01
mHEM,10,300,8.6596432336006535e+05,4.4693874609904633e+01,1.6369204619021456e+01,4.7597198315712568e+01,2.0115339164719401e+01
mHEM,10,300,8.9125093813374592e+05,4.4963427264473026e+01,1.6819946642095864e+01,4.8006462027632367e+01,2.0509848928199585e+01
mHEM,10,300,9.1727593538978032e+05,4.5248967696764645e+01,1.7278346415440222e+01,4.8435630815287276e+01,2.0899387625988766e+01
mHEM,10,300,9.4406087628592260e+05,4.5551289840368746e+01,1.7744175478259940e+01,4.8885332867073352e+01,2.1283041161873616e+01
mHEM,10,300,9.7162795157710579e+05,4.5871220052558336e+01,1.8217162445041172e+01,4.9356193498478468e+01,2.1659862138777022e+01
mHEM,10,300,1.0000000000000000e+06,4.6209617470523014e+01,1.8696988695233575e+01,4.9848832815240094e+01,2.2028871156820276e+01
mHEM,10,300,1.0292005271944286e+06,4.6567374179381552e+01,1.9183283679724468e+01,5.0363863143123908e+01,2.2389058248255715e+01
mHEM,10,300,1.0592537251772897e+06,4.6945415149273849e+01,1.9675619815785588e+01,5.0901886199560472e+01,2.2739384437139318e+01
mHEM,10,300,1.0901844923851267e+06,4.7344697891926728e+01,2.0173506941362959e+01,5.1463489978731822e+01,2.3078783410202160e+01
mHEM,10,300,1.1220184543019629e+06,4.7766211778757878e+01,2.0676386300151464e+01,5.2049245317547488e+01,2.3406163285577350e+01
mHEM,10,300,1.1547819846894583e+06,4.8210976953107199e+01,2.1183624028963493e+01,5.2659702104868700e+01,2.3720408465595586e+01
mHEM,10,300,1.1885022274370189e+06,4.8680042758792823e+01,2.1694504121211818e+01,5.3295385091611585e+01,2.4020381561359144e+01
mHEM,10,300,1.2232071190499326e+06,4.9174485594903601e+01,2.2208220842591334e+01,5.3956789253222709e+01,2.4304925378035254e+01
mHEM,10,300,1.2589254117941661e+06,4.9695406093486817e+01,2.2723870579950674e+01,5.4644374650378374e+01,2.4572864952822563e+01
mHEM,10,300,1.2956866975170190e+06,5.0243925501541383e+01,2.3240443110037745e+01,5.5358560726913247e+01,2.4823009640539279e+01
mHEM,10,300,1.3335214321633240e+06,5.0821181132332477e+01,2.3756812284006251e+01,5.6099719977757971e+01,2.5054155246658727e+01
mHEM,10,300,1.3724609610075625e+06,5.1428320732566533e+01,2.4271726134811722e+01,5.6868170912515154e+01,2.5265086212815220e+01
mHEM,10,300,1.4125375446227554e+06,5.2066495592487804e+01,2.4783796430145298e+01,5.7664170233980087e+01,2.5454577866455711e+01
mHEM,10,300,1.4537843856076607e+06,5.2736852204618714e+01,2.5291487713066246e+01,5.8487904144292763e+01,2.5621398753863787e+01
mHEM,10,300,1.4962356560944328e+06,5.3440522255075045e+01,2.5793105897621015e+01,5.9339478686124835e+01,2.5764313084459960e+01
mHEM,10,300,1.5399265260594920e+06,5.4178610708494318e+01,2.6286786518240582e+01,6.0218909021653076e+01,2.5882083324321901e+01
mHEM,10,300,1.5848931924611141e+06,5.4952181725587153e+01,2.6770482770271002e+01,6.1126107549518736e+01,2.5973472987346209e+01
mHEM,10,300,1.6311729092278397e+06,5.5762242130831240e+01,2.7241953527067032e+01,6.2060870759507800e+01,2.6037249685007872e+01
mHEM,10,300,1.6788040181225589e+06,5.6609722129840591e+01,2.7698751576599165e+01,6.3022864727969313e+01,2.6072188508338169e+01
mHEM,10,300,1.7278259805078628e+06,5.7495452961991454e+01,2.8138212389832049e+01,6.4011609164274802e+01,2.6077075829933396e+01
mHEM,10,300,1.7782794100389229e+06,5.8420141167266451e+01,2.8557443815295652e+01,6.5026459931839355e+01,2.6050713628852371e+01
mHEM,10,300,1.8302061063110568e+06,5.9384339150319143e+01,2.8953317190040913e+01,6.6066589987884541e+01,2.5991924456657816e+01
mHEM,10,300,1.8836490894898020e+06,6.0388411742471519e+01,2.9322460468110592e+01,6.7130968715505517e+01,2.5899557179402638e+01
mHEM,10,300,1.9386526359522056e+06,6.1432498500323604e+01,2.9661254093097661e+01,6.8218339662934952e+01,2.5772493646355450e+01
mHEM,10,300,1.9952623149688789e+06,6.2516471541933399e+01,2.9965830481711976e+01,6.9327196759367581e+01,2.5609656452833597e+01
mHEM,10,300,2.0535250264571460e+06,6.3639888816736800e+01,3.0232078137570721e+01,7.0455759148012902e+01,2.5410017979581969e+01
mHEM,10,300,2.1134890398366475e+06,6.4801942840392840e+01,3.0455651576048506e+01,7.1601944867518839e+01,2.5172610905134359e+01
mHEM,10,300,2.1752040340195242e+06,6.6001405109597400e+01,3.0631988405381019e+01,7.2763343725454149e+01,2.4896540398878653e+01
mHEM,10,300,2.2387211385683380e+06,6.7236566654018318e+01,3.0756335067648781e+01,7.3937189845258047e+01,2.4580998209962175e+01
mHEM,10,300,2.3040929760558447e+06,6.8505175491240124e+01,3.0823782883265803e+01,7.5120334532803540e+01,2.4225278869406274e+01
mHEM,10,300,2.3713737056616554e+06,6.9804372134199738e+01,3.0829316147249290e+01,7.6309220302378179e+01,2.3828798217818559e+01
mHEM,10,300,2.4406190680419812e+06,7.1130624764128939e+01,3.0767874072474932e+01,7.7499857124223070e+01,2.3391114456411390e+01
