solver,length_m,rho_ohm_m,frequency_hz,z_real_ohm,z_imag_ohm,z_magnitude_ohm,z_phase_deg
mHEM,10,300,2.5118864315095823e+06,7.2479666226311423e+01,3.0634428337831022e+01,7.8687802205063605e+01,2.2911951892624987e+01
mHEM,10,300,2.5852348395621888e+06,7.3846435625690617e+01,3.0424077844712098e+01,7.9868144884680845e+01,2.2391227510093056e+01
mHEM,10,300,2.6607250597988088e+06,7.5225027979281762e+01,3.0132161977184779e+01,8.1035498517026625e+01,2.1829080433097840e+01
mHEM,10,300,2.7384196342643611e+06,7.6608656095217498e+01,2.9754393160173532e+01,8.2184001490834490e+01,2.1225904274651846e+01
mHEM,10,300,2.8183829312644550e+06,7.7989629551548191e+01,2.9287008778111925e+01,8.3307329814110133e+01,2.0582382251828005e+01
mHEM,10,300,2.9006811986931562e+06,7.9359356281610630e+01,2.8726941520757695e+01,8.4398723915522822e+01,1.9899524818658318e+01
mHEM,10,300,2.9853826189179569e+06,8.0708372756556457e+01,2.8072005943252215e+01,8.5451032472927167e+01,1.9178709403776423e+01
mHEM,10,300,3.0725573652674453e+06,8.2026408993526701e+01,2.7321097464281330e+01,8.6456776131348306e+01,1.8421721644865691e+01
mHEM,10,300,3.1622776601683795e+06,8.3302494497215150e+01,2.6474398209451703e+01,8.7408233879945087e+01,1.7630797284388180e+01
mHEM,10,300,3.2546178349804599e+06,8.4525110647079046e+01,2.5533582106031485e+01,8.8297554581462819e+01,1.6808663630908573e+01
mHEM,10,300,3.3496543915782794e+06,8.5682393862192527e+01,2.4502009566149908e+01,8.9116895652483251e+01,1.5958579198744925e+01
mHEM,10,300,3.4474660657314910e+06,8.6762392026490446e+01,2.3384900123788920e+01,8.9858590151181403e+01,1.5084369816511687e+01
mHEM,10,300,3.5481338923357530e+06,8.7753374102137315e+01,2.2189469729049250e+01,9.0515342529131800e+01,1.4190459142999085e+01
mHEM,10,300,3.6517412725483770e+06,8.8644189630658403e+01,2.0925018295775928e+01,9.1080452051769512e+01,1.3281891144575377e+01
mHEM,10,300,3.7583740428844434e+06,8.9424671042839520e+01,1.9602952800208101e+01,9.1548061419165222e+01,1.2364341666585652e+01
mHEM,10,300,3.8681205463305251e+06,9.0086067592235153e+01,1.8236731965771227e+01,9.1913426478530013e+01,1.1444115760722996e+01
mHEM,10,300,3.9810717055349695e+06,9.0621495613399617e+01,1.6841720501033606e+01,9.2173201184749686e+01,1.0528126894641561e+01
mHEM,10,300,4.0973210981354131e+06,9.1026386077857595e+01,1.5434944026932824e+01,9.2325730213791090e+01,9.6238535475816178e+00
mHEM,10,300,4.2169650342858229e+06,9.1298907499307788e+01,1.4034740128049330e+01,9.2371339933060611e+01,8.7392679668204902e+00
mHEM,10,300,4.3401026364474399e+06,9.1440340508790911e+01,1.2660306114154992e+01,9.2312616815188036e+01,7.8827310180036854e+00
mHEM,10,300,4.4668359215096347e+06,9.1455380150440831e+01,1.1331149647053559e+01,9.2154660819654524e+01,7.0628461357680941e+00
mHEM,10,300,4.5972698853087183e+06,9.1352343221242691e+01,1.0066453828706655e+01,9.1905299655118952e+01,6.2882644658748665e+00
mHEM,10,300,4.7315125896148030e+06,9.1143260632877741e+01,8.8843730877631391e+00,9.1575247987407877e+01,5.5674325975952561e+00
mHEM,10,300,4.8696752516586315e+06,9.0843838385289715e+01,7.8012797544054795e+00,9.1178193327018349e+01,4.9082741990552368e+00
mHEM,10,300,5.0118723362727249e+06,9.0473274652275478e+01,6.8309833007126821e+00,9.0730787272902504e+01,4.3177980062309365e+00
mHEM,10,300,5.1582216507230606e+06,9.0053923877443523e+01,5.9839448941151652e+00,9.0252516874712143e+01,3.8016278656807456e+00
mHEM,10,300,5.3088444423098788e+06,8.9610800836990677e+01,5.2665096371063234e+00,8.9765426253121205e+01,3.3634570250162628e+00
mHEM,10,300,5.4638654988185400e+06,8.9170917677188939e+01,4.6801785921222177e+00,8.9293653923703701e+01,3.0044398237025365e+00
mHEM,10,300,5.6234132519034911e+06,8.8762444695611038e+01,4.2209438372656214e+00,8.8862747848683810e+01,2.7225503030118547e+00
mHEM,10,300,5.7876198834912088e+06,8.8413681464660783e+01,3.8787141978344364e+00,8.8498720295623400e+01,2.5119590654043074e+00
mHEM,10,300,5.9566214352901094e+06,8.8151820110000656e+01,3.6368690343358243e+00,8.8226811146492352e+01,2.3625052579870065e+00
mHEM,10,300,6.1305579214982018e+06,8.8001479796651381e+01,3.4719945634810192e+00,8.8069944888419698e+01,2.2593655583807308e+00
mHEM,10,300,6.3095734448019303e+06,8.7982995117045746e+01,3.3538830240386668e+00,8.8046896374063238e+01,2.1830394037473013e+00
mHEM,10,300,6.4938163157621128e+06,8.8110457544687307e+01,3.2459092861579126e+00,8.8170225449570623e+01,2.1097704572847276e+00
mHEM,10,300,6.6834391756861489e+06,8.8389546824509850e+01,3.1059386329324785e+00,8.8444100100762867e+01,2.0125002409035040e+00
mHEM,10,300,6.8785991230880814e+06,8.8815257445501985e+01,2.8879541509483047e+00,8.8862198005050359e+01,1.8623973936831102e+00
mHEM,10,300,7.0794578438413730e+06,8.9369731424604495e+01,2.5446048831453751e+00,8.9405950075580918e+01,1.6309296055189126e+00
mHEM,10,300,7.2861817451322740e+06,9.0020551658963484e+01,2.0308391276470648e+00,9.0043456333853015e+01,1.2923579658371007e+00
mHEM,10,300,7.4989420933245579e+06,9.0720011693154262e+01,1.3086657936823238e+00,9.0729450167878795e+01,8.2645300729106863e-01
mHEM,10,300,7.7179151558501273e+06,9.1406011218351509e+01,3.5284786471046736e-01,9.1406692252072176e+01,2.2117356146386491e-01
mHEM,10,300,7.9432823472428219e+06,9.2005251517054802e+01,-8.4303241926164807e-01,9.2009113735414502e+01,-5.2497924954138464e-01
mHEM,10,300,8.1752303794364929e+06,9.2439219109204316e+01,-2.2611389791585079e+00,9.2466869629086901e+01,-1.4012222541628285e+00
mHEM,10,300,8.4139514164519478e+06,9.2632966966633006e+01,-3.8559683575956671e+00,9.2713187093401658e+01,-2.3836356180717675e+00
mHEM,10,300,8.6596432336006537e+06,9.2525940253645444e+01,-5.5544752310840986e+00,9.2692512183638073e+01,-3.4354313236306382e+00
mHEM,10,300,8.9125093813374583e+06,9.2083216579201220e+01,-7.2609131856459879e+00,9.2369040461951130e+01,-4.5085378911788423e+00
mHEM,10,300,9.1727593538978025e+06,9.1304867473195856e+01,-8.8666801964301492e+00,9.1734382005895839e+01,-5.5466414185232296e+00
mHEM,10,300,9.4406087628592253e+06,9.0231061572457364e+01,-1.0264208877421623e+01,9.0812986165921956e+01,-6.4897683043543877e+00
mHEM,10,300,9.7162795157710575e+06,8.8941199021537500e+01,-1.1362765142063976e+01,8.9664091558786495e+01,-7.2804368405341604e+00
mHEM,10,300,1.0000000000000000e+07,8.7546610443035590e+01,-1.2103404886139359e+01,8.8379304194491425e+01,-7.8713019309451742e+00
mHEM,10,3000,1.0000000000000000e+02,4.2948124300930220e+02,-2.4428255023879586e-01,4.2948131248143920e+02,-3.2588984631679072e-02
mHEM,10,3000,1.0292005271944286e+02,4.2947873345315838e+02,-2.4885848958076892e-01,4.2947880555281989e+02,-3.3199640500348550e-02
mHEM,10,3000,1.0592537251772886e+02,4.2947618744072776e+02,-2.5355237948939224e-01,4.2947626228632504e+02,-3.3826041972178811e-02
mHEM,10,3000,1.0901844923851279e+02,4.2947360448783212e+02,-2.5832596483291997e-01,4.2947368217863476e+02,-3.4463085935736611e-02
mHEM,10,3000,1.1220184543019630e+02,4.2947098400931912e+02,-2.6322084211697661e-01,4.2947106467274904e+02,-3.5116322187793966e-02
mHEM,10,3000,1.1547819846894582e+02,4.2946832549252633e+02,-2.6821049918155915e-01,4.2946840924359782e+02,-3.5782214226650670e-02
mHEM,10,3000,1.1885022274370189e+02,4.2946562837377689e+02,-2.7330499403176789e-01,4.2946571533721152e+02,-3.6462104367352435e-02
mHEM,10,3000,1.2232071190499313e+02,4.2946289206777533e+02,-2.7852394549748283e-01,4.2946298238475208e+02,-3.7158610505631774e-02
mHEM,10,3000,1.2589254117941675e+02,4.2946011604378214e+02,-2.8383799011670174e-01,4.2946020984061312e+02,-3.7867815714892429e-02
mHEM,10,3000,1.2956866975170189e+02,4.2945729969443767e+02,-2.8927093975130497e-01,4.2945739711700696e+02,-3.8592897335263138e-02
mHEM,10,3000,1.3335214321633239e+02,4.2945444243440403e+02,-2.9482295361368926e-01,4.2945454363322182e+02,-3.9333877177277599e-02
mHEM,10,3000,1.3724609610075626e+02,4.2945154366732731e+02,-3.0049603580509332e-01,4.2945164879892809e+02,-4.0091023203987282e-02
mHEM,10,3000,1.4125375446227540e+02,4.2944860279198923e+02,-3.0628917088390978e-01,4.2944871201698572e+02,-4.0864200541164020e-02
mHEM,10,3000,1.4537843856076620e+02,4.2944561917732767e+02,-3.1221627140757569e-01,4.2944573267131028e+02,-4.1655265990338343e-02
mHEM,10,3000,1.4962356560944329e+02,4.2944259221740327e+02,-3.1826659264716251e-01,4.2944271015355110e+02,-4.2462786669427439e-02
mHEM,10,3000,1.5399265260594919e+02,4.2943952129425332e+02,-3.2443475752615197e-01,4.2943964384689656e+02,-4.3286045823238237e-02
mHEM,10,3000,1.5848931924611142e+02,4.2943640571720118e+02,-3.3075329487151839e-01,4.2943653309080571e+02,-4.4129384133735149e-02
mHEM,10,3000,1.6311729092278381e+02,4.2943324484765787e+02,-3.3721649064314885e-01,4.2943337724884640e+02,-4.4992039988861185e-02
mHEM,10,3000,1.6788040181225605e+02,4.2943003805634618e+02,-3.4380605186137425e-01,4.2943017568363337e+02,-4.5871573453697696e-02
mHEM,10,3000,1.7278259805078628e+02,4.2942678463841298e+02,-3.5054578344703624e-01,4.2942692771556864e+02,-4.6771161405960021e-02
mHEM,10,3000,1.7782794100389228e+02,4.2942348391357029e+02,-3.5743718252076867e-01,4.2942363267268814e+02,-4.7691004421084399e-02
mHEM,10,3000,1.8302061063110568e+02,4.2942013519036072e+02,-3.6448291979621494e-01,4.2942028987311079e+02,-4.8631459688553397e-02
mHEM,10,3000,1.8836490894898000e+02,4.2941673777482470e+02,-3.7168063422177172e-01,4.2941689862843828e+02,-4.9592213056125579e-02
mHEM,10,3000,1.9386526359522077e+02,4.2941329093984507e+02,-3.7904138112667923e-01,4.2941345822896216e+02,-5.0574740505664392e-02
mHEM,10,3000,1.9952623149688787e+02,4.2940979397796104e+02,-3.8655927668224732e-01,4.2940996797031778e+02,-5.1578257909609626e-02
mHEM,10,3000,2.0535250264571459e+02,4.2940624611688247e+02,-3.9425778483552532e-01,4.2940642711002073e+02,-5.2605897021736139e-02
mHEM,10,3000,2.1134890398366477e+02,4.2940264664374160e+02,-4.0212280314939625e-01,4.2940283493172097e+02,-5.3655777185712725e-02
mHEM,10,3000,2.1752040340195222e+02,4.2939899478953475e+02,-4.1016303636442880e-01,4.2939919068388951e+02,-5.4729060928663725e-02
mHEM,10,3000,2.2387211385683401e+02,4.2939528978319504e+02,-4.1838349900973032e-01,4.2939549361019880e+02,-5.5826418443766734e-02
mHEM,10,3000,2.3040929760558447e+02,4.2939153081890140e+02,-4.2680044008361179e-01,4.2939174293134141e+02,-5.6950019045032885e-02
mHEM,10,3000,2.3713737056616552e+02,4.2938771715174886e+02,-4.3539405435018014e-01,4.2938793789389666e+02,-5.8097221213406526e-02
mHEM,10,3000,2.4406190680419814e+02,4.2938384792277571e+02,-4.4419417195724625e-01,4.2938407768038138e+02,-5.9272006578225435e-02
mHEM,10,3000,2.5118864315095797e+02,4.2937992235155326e+02,-4.5318727498047850e-01,4.2938016150881043e+02,-6.0472572638178811e-02
mHEM,10,3000,2.5852348395621914e+02,4.2937593960677236e+02,-4.6237829055225488e-01,4.2937618856532112e+02,-6.1699578162099922e-02
mHEM,10,3000,2.6607250597988087e+02,4.2937189880000574e+02,-4.7179276892270028e-01,4.2937215800228500e+02,-6.2956433946054144e-02
mHEM,10,3000,2.7384196342643611e+02,4.2936779910764761e+02,-4.8141987323752056e-01,4.2936806899866178e+02,-6.4241695368683793e-02
mHEM,10,3000,2.8183829312644548e+02,4.2936363965801200e+02,-4.9126544990707838e-01,4.2936392070377485e+02,-6.5556144064364233e-02
mHEM,10,3000,2.9006811986931530e+02,4.2935941956198792e+02,-5.0133710482479732e-01,4.2935971225244208e+02,-6.6900796528285331e-02
mHEM,10,3000,2.9853826189179603e+02,4.2935513789917945e+02,-5.1164898150598503e-01,4.2935544275705143e+02,-6.8277541755453364e-02
mHEM,10,3000,3.0725573652674456e+02,4.2935079380624040e+02,-5.2218755819050511e-01,4.2935111135514103e+02,-6.9684576989245239e-02
mHEM,10,3000,3.1622776601683796e+02,4.2934638631102382e+02,-5.3297602992215509e-01,4.2934671712007230e+02,-7.1124999263867977e-02
mHEM,10,3000,3.2546178349804603e+02,4.2934191450488362e+02,-5.4400833411979277e-01,4.2934225915437952e+02,-7.2598001339737331e-02
mHEM,10,3000,3.3496543915782757e+02,4.2933737738706054e+02,-5.5530757868883229e-01,4.2933773650601245e+02,-7.4106668844121731e-02
mHEM,10,3000,3.4474660657314945e+02,4.2933277404372541e+02,-5.6685789169941503e-01,4.2933314826128901e+02,-7.5648885593793611e-02
mHEM,10,3000,3.5481338923357532e+02,4.2932810343739993e+02,-5.7868514427290574e-01,4.2932849343789303e+02,-7.7228106170922350e-02
mHEM,10,3000,3.6517412725483769e+02,4.2932336457911907e+02,-5.9079039433383407e-01,4.2932377107123386e+02,-7.8844473882629648e-02
mHEM,10,3000,3.7583740428844430e+02,4.2931855645609977e+02,-6.0317830303677700e-01,4.2931898017862500e+02,-8.0498612973467581e-02
mHEM,10,3000,3.8681205463305207e+02,4.2931367803014393e+02,-6.1585713433356604e-01,4.2931411975822550e+02,-8.2191628596618715e-02
mHEM,10,3000,3.9810717055349733e+02,4.2930872825191068e+02,-6.2883297145942230e-01,4.2930918879541684e+02,-8.3924334971708162e-02
mHEM,10,3000,4.0973210981354134e+02,4.2930370604282467e+02,-6.4211625436409847e-01,4.2930418625420850e+02,-8.5698127871891655e-02
mHEM,10,3000,4.2169650342858228e+02,4.2929861031845928e+02,-6.5571415258427013e-01,4.2929911108970430e+02,-8.7513966713958724e-02
mHEM,10,3000,4.3401026364474399e+02,4.2929343997323866e+02,-6.6963450447606288e-01,4.2929396223849488e+02,-8.9372900288510956e-02
mHEM,10,3000,4.4668359215096302e+02,4.2928819388715760e+02,-6.8388430861438310e-01,4.2928873862313856e+02,-9.1275865419277999e-02
mHEM,10,3000,4.5972698853087229e+02,4.2928287090593540e+02,-6.9847600902533113e-01,4.2928343914245886e+02,-9.3224525842642930e-02
mHEM,10,3000,4.7315125896148027e+02,4.2927746988094367e+02,-7.1341417020865805e-01,4.2927806269032982e+02,-9.5219493764213403e-02
mHEM,10,3000,4.8696752516586309e+02,4.2927198962319102e+02,-7.2871039414128591e-01,4.2927260813367951e+02,-9.7262320802912500e-02
mHEM,10,3000,5.0118723362727246e+02,4.2926642894750267e+02,-7.4436928350410325e-01,4.2926707433365021e+02,-9.9353624509837452e-02
mHEM,10,3000,5.1582216507230555e+02,4.2926078661334867e+02,-7.6040599731401159e-01,4.2926146011631607e+02,-1.0149543156413504e-01
mHEM,10,3000,5.3088444423098849e+02,4.2925506138683050e+02,-7.7682777345370779e-01,4.2925576430328948e+02,-1.0368871154128810e-01
mHEM,10,3000,5.4638654988185397e+02,4.2924925199459597e+02,-7.9364737782228145e-01,4.2924998568908592e+02,-1.0593517203236066e-01
mHEM,10,3000,5.6234132519034904e+02,4.2924335717427721e+02,-8.1086894353933359e-01,4.2924412306598646e+02,-1.0823536849702503e-01
mHEM,10,3000,5.7876198834912088e+02,4.2923737558722570e+02,-8.2851138983616801e-01,4.2923817518032126e+02,-1.1059183021721379e-01
mHEM,10,3000,5.9566214352901034e+02,4.2923130592711527e+02,-8.4657913805901241e-01,4.2923214078646748e+02,-1.1300515146311312e-01
mHEM,10,3000,6.1305579214982083e+02,4.2922514682196163e+02,-8.6508775023212547e-01,4.2922601859760334e+02,-1.1547741377728407e-01
mHEM,10,3000,6.3095734448019300e+02,4.2921889691188670e+02,-8.8404453295534779e-01,4.2921980732602856e+02,-1.1800959691969974e-01
mHEM,10,3000,6.4938163157621136e+02,4.2921255478161214e+02,-9.0346420438994179e-01,4.2921350564692978e+02,-1.2060367019584121e-01
mHEM,10,3000,6.6834391756861487e+02,4.2920611900909989e+02,-9.2335754194814856e-01,4.2920711222439439e+02,-1.2326107708068991e-01
mHEM,10,3000,6.8785991230880745e+02,4.2919958813867510e+02,-9.4373749797364792e-01,4.2920062569720636e+02,-1.2598355159912963e-01
mHEM,10,3000,7.0794578438413805e+02,4.2919296068485659e+02,-9.6461798469284987e-01,4.2919404468059577e+02,-1.2877295614908266e-01
mHEM,10,3000,7.2861817451322736e+02,4.2918623514947899e+02,-9.8601010456650817e-01,4.2918736777508980e+02,-1.3163077827271458e-01
mHEM,10,3000,7.4989420933245583e+02,4.2917940999227039e+02,-1.0079283489949404e+00,4.2918059355109477e+02,-1.3455895817032357e-01
mHEM,10,3000,7.7179151558501269e+02,4.2917248363673036e+02,-1.0303892994123489e+00,4.2917372055267776e+02,-1.3755971533475042e-01
mHEM,10,3000,7.9432823472428129e+02,4.2916545451453459e+02,-1.0534018273397285e+00,4.2916674731865805e+02,-1.4063424023228963e-01
mHEM,10,3000,8.1752303794365014e+02,4.2915832097618568e+02,-1.0769857725605707e+00,4.2915967233822556e+02,-1.4378518791335501e-01
mHEM,10,3000,8.4139514164519471e+02,4.2915108138073992e+02,-1.1011533485392204e+00,4.2915249409616098e+02,-1.4701419557313355e-01
mHEM,10,3000,8.6596432336006535e+02,4.2914373403441812e+02,-1.1259212451168035e+00,4.2914521104126703e+02,-1.5032349833849892e-01
mHEM,10,3000,8.9125093813374588e+02,4.2913627722142076e+02,-1.1513044723746244e+00,4.2913782160216107e+02,-1.5371510739112934e-01
mHEM,10,3000,9.1727593538977942e+02,4.2912870917419059e+02,-1.1773218458731949e+00,4.2913032417231460e+02,-1.5719154233288149e-01
mHEM,10,3000,9.4406087628592354e+02,4.2912102811988166e+02,-1.2039869839062696e+00,4.2912271713266551e+02,-1.6075462919562242e-01
mHEM,10,3000,9.7162795157710582e+02,4.2911323223136742e+02,-1.2313176866971731e+00,4.2911499882816616e+02,-1.6440675272065716e-01
mHEM,10,3000,1.0000000000000000e+03,4.2910531962791191e+02,-1.2593346376019030e+00,4.2910716756621753e+02,-1.6815068300038130e-01
mHEM,10,3000,1.0292005271944286e+03,4.2909728841251786e+02,-1.2880553320429040e+00,4.2909922163704044e+02,-1.7198876487080761e-01
mHEM,10,3000,1.0592537251772887e+03,4.2908913666191370e+02,-1.3174956687150861e+00,4.2909115930779035e+02,-1.7592313035770352e-01
mHEM,10,3000,1.0901844923851279e+03,4.2908086238881299e+02,-1.3476759987047426e+00,4.2908297880354678e+02,-1.7995650642309741e-01
mHEM,10,3000,1.1220184543019629e+03,4.2907246354551125e+02,-1.3786197849132742e+00,4.2907467830847980e+02,-1.8409203602260449e-01
mHEM,10,3000,1.1547819846894581e+03,4.2906393808950639e+02,-1.4103434506559231e+00,4.2906625599961200e+02,-1.8833192256158793e-01
mHEM,10,3000,1.1885022274370190e+03,4.2905528388958646e+02,-1.4428709468925212e+00,4.2905770999964915e+02,-1.9267937513480302e-01
mHEM,10,3000,1.2232071190499314e+03,4.2904649880635941e+02,-1.4762208173781231e+00,4.2904903841623633e+02,-1.9713688127817150e-01
mHEM,10,3000,1.2589254117941675e+03,4.2903758061642696e+02,-1.5104176254066239e+00,4.2904023930466036e+02,-2.0170773291014821e-01
mHEM,10,3000,1.2956866975170190e+03,4.2902852706483418e+02,-1.5454837913397605e+00,4.2903131069371898e+02,-2.0639493634046666e-01
mHEM,10,3000,1.3335214321633241e+03,4.2901933584418828e+02,-1.5814425431885555e+00,4.2902225057531200e+02,-2.1120160631379264e-01
mHEM,10,3000,1.3724609610075624e+03,4.2901000459267823e+02,-1.6183179371065179e+00,4.2901305690334806e+02,-2.1613096877640195e-01
mHEM,10,3000,1.4125375446227540e+03,4.2900053088895788e+02,-1.6561352335405146e+00,4.2900372759093767e+02,-2.2118641114557713e-01
mHEM,10,3000,1.4537843856076622e+03,4.2899091227026588e+02,-1.6949183651431663e+00,4.2899426051957789e+02,-2.2637114415805951e-01
mHEM,10,3000,1.4962356560944329e+03,4.2898114619125818e+02,-1.7346949368591387e+00,4.2898465351815275e+02,-2.3168886970502772e-01
mHEM,10,3000,1.5399265260594921e+03,4.2897123004732919e+02,-1.7754927729850649e+00,4.2897490437426001e+02,-2.3714331970990551e-01
mHEM,10,3000,1.5848931924611140e+03,4.2896116119030518e+02,-1.8173381805370781e+00,4.2896501084330572e+02,-2.4273802418981366e-01
mHEM,10,3000,1.6311729092278381e+03,4.2895093689055125e+02,-1.8602599027246534e+00,4.2895497062767248e+02,-2.4847683933942361e-01
mHEM,10,3000,1.6788040181225606e+03,4.2894055434949001e+02,-1.9042875492631015e+00,4.2894478138417543e+02,-2.5436373791909905e-01
mHEM,10,3000,1.7278259805078626e+03,4.2893001069795486e+02,-1.9494512611156156e+00,4.2893444072208416e+02,-2.6040276451289235e-01
mHEM,10,3000,1.7782794100389228e+03,4.2891930300131094e+02,-1.9957812289560457e+00,4.2892394620706852e+02,-2.6659797123750728e-01
mHEM,10,3000,1.8302061063110568e+03,4.2890842822687176e+02,-2.0433104951357794e+00,4.2891329534280601e+02,-2.7295379208381748e-01
mHEM,10,3000,1.8836490894898002e+03,4.2889738327612554e+02,-2.0920714601566406e+00,4.2890248558862669e+02,-2.7947457628935385e-01
mHEM,10,3000,1.9386526359522077e+03,4.2888616497080534e+02,-2.1420970952366178e+00,4.2889151435220805e+02,-2.8616475035236383e-01
mHEM,10,3000,1.9952623149688789e+03,4.2887477003063759e+02,-2.1934226249504118e+00,4.2888037897722006e+02,-2.9302904287615850e-01
mHEM,10,3000,2.0535250264571459e+03,4.2886319509858515e+02,-2.2460829752385965e+00,4.2886907675757965e+02,-3.0007214369055812e-01
mHEM,10,3000,2.1134890398366479e+03,4.2885143669646510e+02,-2.3001163377330558e+00,4.2885760491308690e+02,-3.0729918010386981e-01
mHEM,10,3000,2.1752040340195222e+03,4.2883949129021448e+02,-2.3555580531139895e+00,4.2884596062431501e+02,-3.1471489975319705e-01
mHEM,10,3000,2.2387211385683399e+03,4.2882735519187850e+02,-2.4124489735160086e+00,4.2883414098099900e+02,-3.2232478793250208e-01
mHEM,10,3000,2.3040929760558447e+03,4.2881502465274042e+02,-2.4708269941399847e+00,4.2882214303131008e+02,-3.3013393620672343e-01
mHEM,10,3000,2.3713737056616551e+03,4.2880249576592399e+02,-2.5307348293582179e+00,4.2880996372969435e+02,-3.3814808146709546e-01
mHEM,10,3000,2.4406190680419813e+03,4.2878976454636842e+02,-2.5922131235340284e+00,4.2879759997999975e+02,-3.4637268549314804e-01
mHEM,10,3000,2.5118864315095798e+03,4.2877682686054789e+02,-2.6553058118896882e+00,4.2878504859842644e+02,-3.5481365134191073e-01
mHEM,10,3000,2.5852348395621912e+03,4.2876367846585805e+02,-2.7200563673482248e+00,4.2877230633311109e+02,-3.6347682191563940e-01
mHEM,10,3000,2.6607250597988086e+03,4.2875031494681247e+02,-2.7865125646248008e+00,4.2875936983261801e+02,-3.7236861668007443e-01
mHEM,10,3000,2.7384196342643613e+03,4.2873673180191747e+02,-2.8547192269668318e+00,4.2874623568966075e+02,-3.8149506246000031e-01
mHEM,10,3000,2.8183829312644548e+03,4.2872292433902425e+02,-2.9247258006935564e+00,4.2873290038765856e+02,-3.9086280576720223e-01
mHEM,10,3000,2.9006811986931530e+03,4.2870888772664074e+02,-2.9965819024306484e+00,4.2871936032667270e+02,-4.0047851784235594e-01
mHEM,10,3000,2.9853826189179604e+03,4.2869461698158352e+02,-3.0703379448768664e+00,4.2870561181780948e+02,-4.1034897836665712e-01
mHEM,10,3000,3.0725573652674452e+03,4.2868010692191763e+02,-3.1460477468389145e+00,4.2869165105820770e+02,-4.2048142442262093e-01
mHEM,10,3000,3.1622776601683795e+03,4.2866535220952017e+02,-3.2237651574062895e+00,4.2867747415359031e+02,-4.3088309941089775e-01
mHEM,10,3000,3.2546178349804600e+03,4.2865034734197241e+02,-3.3035442114732922e+00,4.2866307711389226e+02,-4.4156127392286243e-01
mHEM,10,3000,3.3496543915782759e+03,4.2863508657230642e+02,-3.3854436503215770e+00,4.2864845581147046e+02,-4.5252385013954244e-01
mHEM,10,3000,3.4474660657314944e+03,4.2861956398441561e+02,-3.4695215931207866e+00,4.2863360602066149e+02,-4.6377864970614352e-01
mHEM,10,3000,3.5481338923357530e+03,4.2860377343770830e+02,-3.5558384698924708e+00,4.2861852338911621e+02,-4.7533380592064739e-01
mHEM,10,3000,3.6517412725483769e+03,4.2858770855126880e+02,-3.6444572802477766e+00,4.2860320342957641e+02,-4.8719779849047667e-01
mHEM,10,3000,3.7583740428844430e+03,4.2857136274158484e+02,-3.7354407721832872e+00,4.2858764153897573e+02,-4.9937907651542063e-01
mHEM,10,3000,3.8681205463305209e+03,4.2855472915997302e+02,-3.8288546036572764e+00,4.2857183296730290e+02,-5.1188648131685122e-01
mHEM,10,3000,3.9810717055349733e+03,4.2853780067138274e+02,-3.9247675850374049e+00,4.2855577280543349e+02,-5.2472927906381728e-01
mHEM,10,3000,4.0973210981354132e+03,4.2852056990520140e+02,-4.0232483936274184e+00,4.2853945601253037e+02,-5.3791672166392435e-01
mHEM,10,3000,4.2169650342858222e+03,4.2850302918810883e+02,-4.1243684574747244e+00,4.2852287738061108e+02,-5.5145843253529137e-01
mHEM,10,3000,4.3401026364474401e+03,4.2848517053348280e+02,-4.2282017801125447e+00,4.2850603152978044e+02,-5.6536438339688322e-01
mHEM,10,3000,4.4668359215096307e+03,4.2846698565895639e+02,-4.3348233148181565e+00,4.2848891291705905e+02,-5.7964467708254086e-01
mHEM,10,3000,4.5972698853087231e+03,4.2844846591901188e+02,-4.4443115390713999e+00,4.2847151580170532e+02,-5.9430989205376394e-01
mHEM,10,3000,4.7315125896148029e+03,4.2842960235009696e+02,-4.5567455243612445e+00,4.2845383426879960e+02,-6.0937069077427408e-01
mHEM,10,3000,4.8696752516586312e+03,4.2841038559234727e+02,-4.6722078386193955e+00,4.2843586218881228e+02,-6.2483820813810698e-01
mHEM,10,3000,5.0118723362727251e+03,4.2839080589041612e+02,-4.7907835823655116e+00,4.2841759321808115e+02,-6.4072392285747137e-01
mHEM,10,3000,5.1582216507230560e+03,4.2837085310908003e+02,-4.9125589246339549e+00,4.2839902080722482e+02,-6.5703946191082829e-01
mHEM,10,3000,5.3088444423098845e+03,4.2835051664583347e+02,-5.0376240142120299e+00,4.2838013815589187e+02,-6.7379699026842566e-01
mHEM,10,3000,5.4638654988185399e+03,4.2832978549476803e+02,-5.1660694084489371e+00,4.2836093824615580e+02,-6.9100873349993730e-01
mHEM,10,3000,5.6234132519034911e+03,4.2830864809720788e+02,-5.2979912775525522e+00,4.2834141376527543e+02,-7.0868767434911317e-01
mHEM,10,3000,5.7876198834912084e+03,4.2828709245153595e+02,-5.4334859719563733e+00,4.2832155716283762e+02,-7.2684682632434161e-01
mHEM,10,3000,5.9566214352901034e+03,4.2826510599340241e+02,-5.5726538231366751e+00,4.2830136058874797e+02,-7.4549974258530727e-01
mHEM,10,3000,6.1305579214982081e+03,4.2824267560766697e+02,-5.7155976366161036e+00,4.2828081589998538e+02,-7.6466031474830587e-01
mHEM,10,3000,6.3095734448019302e+03,4.2821978759476906e+02,-5.8624228999518770e+00,4.2825991464292684e+02,-7.8434280115649191e-01
mHEM,10,3000,6.4938163157621129e+03,4.2819642762075154e+02,-6.0132385477664947e+00,4.2823864802818281e+02,-8.0456192973418528e-01
mHEM,10,3000,6.6834391756861487e+03,4.2817258069820389e+02,-6.1681564704298300e+00,4.2821700692056083e+02,-8.2533283275697100e-01
mHEM,10,3000,6.8785991230880745e+03,4.2814823115810128e+02,-6.3272913925362904e+00,4.2819498182507579e+02,-8.4667103112166497e-01
mHEM,10,3000,7.0794578438413810e+03,4.2812336258766084e+02,-6.4907617614675113e+00,4.2817256285475582e+02,-8.6859255385658296e-01
mHEM,10,3000,7.2861817451322740e+03,4.2809795780348713e+02,-6.6586893798516185e+00,4.2814973971704524e+02,-8.9111388955737736e-01
mHEM,10,3000,7.4989420933245583e+03,4.2807199883465415e+02,-6.8311987463236106e+00,4.2812650170552149e+02,-9.1425189878573521e-01
mHEM,10,3000,7.7179151558501271e+03,4.2804546682090506e+02,-7.0084189055442891e+00,4.2810283764707998e+02,-9.3802406244231562e-01
mHEM,10,3000,7.9432823472428136e+03,4.2801834200055322e+02,-7.1904824437838561e+00,4.2807873589641997e+02,-9.6244834807389834e-01
mHEM,10,3000,8.1752303794365016e+03,4.2799060370154763e+02,-7.3775244222533019e+00,4.2805418433116165e+02,-9.8754306783437673e-01
mHEM,10,3000,8.4139514164519478e+03,4.2796223019132265e+02,-7.5696853124515275e+00,4.2802917027471409e+02,-1.0133272723921778e+00
mHEM,10,3000,8.6596432336006528e+03,4.2793319870644859e+02,-7.7671086368996916e+00,4.2800368051187388e+02,-1.0398204359453005e+00
mHEM,10,3000,8.9125093813374588e+03,4.2790348535013715e+02,-7.9699423021792830e+00,4.2797770123581802e+02,-1.0670426357158027e+00
mHEM,10,3000,9.1727593538977944e+03,4.2787306505762746e+02,-8.1783379925308193e+00,4.2795121803089751e+02,-1.0950144717878558e+00
mHEM,10,3000,9.4406087628592359e+03,4.2784191147814835e+02,-8.3924525808967587e+00,4.2792421581116247e+02,-1.1237572572595544e+00
mHEM,10,3000,9.7162795157710570e+03,4.2780999697731767e+02,-8.6124464285013129e+00,4.2789667882237222e+02,-1.1532927916762661e+00
mHEM,10,3000,1.0000000000000000e+04,4.2777729251622645e+02,-8.8384847158700843e+00,4.2786859057961459e+02,-1.1836435406276429e+00
mHEM,10,3000,1.0292005271944287e+04,4.2774376758021748e+02,-9.0707373525141524e+00,4.2783993383020874e+02,-1.2148326250595849e+00
mHEM,10,3000,1.0592537251772897e+04,4.2770939009627654e+02,-9.3093791195014752e+00,4.2781069051172562e+02,-1.2468838418810755e+00
mHEM,10,3000,1.0901844923851268e+04,4.2767412637494908e+02,-9.5545891377594430e+00,4.2778084172174812e+02,-1.2798215943095805e+00
mHEM,10,3000,1.1220184543019630e+04,4.2763794094264495e+02,-9.8065526576994664e+00,4.2775036763127781e+02,-1.3136711334663367e+00
mHEM,10,3000,1.1547819846894581e+04,4.2760079654544523e+02,-1.0065458991806594e+01,4.2771924748719806e+02,-1.3484582831265046e+00
mHEM,10,3000,1.1885022274370189e+04,4.2756265397311466e+02,-1.0331503220379128e+01,4.2768745952076512e+02,-1.3842096703496116e+00
mHEM,10,3000,1.2232071190499326e+04,4.2752347196654193e+02,-1.0604885970275989e+01,4.2765498090022186e+02,-1.4209526979831291e+00
mHEM,10,3000,1.2589254117941662e+04,4.2748320710130940e+02,-1.0885813552793614e+01,4.2762178767028132e+02,-1.4587155654689858e+00
mHEM,10,3000,1.2956866975170189e+04,4.2744181370484637e+02,-1.1174497386040777e+01,4.2758785470955468e+02,-1.4975271938451846e+00
mHEM,10,3000,1.3335214321633241e+04,4.2739924365239426e+02,-1.1471155553252117e+01,4.2755315562438034e+02,-1.5374174374234542e+00
mHEM,10,3000,1.3724609610075626e+04,4.2735544628616617e+02,-1.1776011903633997e+01,4.2751766270740535e+02,-1.5784169660818415e+00
mHEM,10,3000,1.4125375446227554e+04,4.2731036826881177e+02,-1.2089296269358362e+01,4.2748134686125883e+02,-1.6205572974560583e+00
mHEM,10,3000,1.4537843856076606e+04,4.2726395340081137e+02,-1.2411245153952573e+01,4.2744417750387271e+02,-1.6638708926467640e+00
mHEM,10,3000,1.4962356560944329e+04,4.2721614248190883e+02,-1.2742101483964829e+01,4.2740612249633284e+02,-1.7083911265091674e+00
mHEM,10,3000,1.5399265260594921e+04,4.2716687314556395e+02,-1.3082114705044299e+01,4.2736714805669641e+02,-1.7541523044182346e+00
mHEM,10,3000,1.5848931924611141e+04,4.2711607963889105e+02,-1.3431541590557877e+01,4.2732721864584568e+02,-1.8011897750130839e+00
mHEM,10,3000,1.6311729092278396e+04,4.2706369268768833e+02,-1.3790645500914483e+01,4.2728629689632709e+02,-1.8495398352846504e+00
mHEM,10,3000,1.6788040181225588e+04,4.2700963926134733e+02,-1.4159697124584536e+01,4.2724434349066104e+02,-1.8992398349281538e+00
mHEM,10,3000,1.7278259805078626e+04,4.2695384236274407e+02,-1.4538974579519801e+01,4.2720131705103023e+02,-1.9503281952425668e+00
mHEM,10,3000,1.7782794100389227e+04,4.2689622080363870e+02,-1.4928763578404300e+01,4.2715717402193883e+02,-2.0028444370162184e+00
mHEM,10,3000,1.8302061063110566e+04,4.2683668897181536e+02,-1.5329357543256446e+01,4.2711186854864059e+02,-2.0568292020592049e+00
mHEM,10,3000,1.8836490894898019e+04,4.2677515657808704e+02,-1.5741057808701115e+01,4.2706535234456516e+02,-2.1123242871467438e+00
mHEM,10,3000,1.9386526359522057e+04,4.2671152838886599e+02,-1.6164173818902544e+01,4.2701757455075506e+02,-2.1693726776550561e+00
mHEM,10,3000,1.9952623149688789e+04,4.2664570395175019e+02,-1.6599023247961643e+01,4.2696848159234287e+02,-2.2280185714788887e+00
mHEM,10,3000,2.0535250264571459e+04,4.2657757728466845e+02,-1.7045932356996229e+01,4.2691801701494933e+02,-2.2883074354223583e+00
mHEM,10,3000,2.1134890398366475e+04,4.2650703657806838e+02,-1.7505235989360663e+01,4.2686612132804470e+02,-2.3502860136048569e+00
mHEM,10,3000,2.1752040340195246e+04,4.2643396383887784e+02,-1.7977278055413763e+01,4.2681273181761935e+02,-2.4140024024734625e+00
mHEM,10,3000,2.2387211385683378e+04,4.2635823458952626e+02,-1.8462411152625826e+01,4.2675778238699542e+02,-2.4795060102554523e+00
mHEM,10,3000,2.3040929760558447e+04,4.2627971745384411e+02,-1.8960997291422796e+01,4.2670120333884051e+02,-2.5468476660876824e+00
mHEM,10,3000,2.3713737056616552e+04,4.2619827377512212e+02,-1.9473407969852879e+01,4.2664292117279325e+02,-2.6160796424867110e+00
mHEM,10,3000,2.4406190680419812e+04,4.2611375722181521e+02,-2.0000024181309577e+01,4.2658285837682814e+02,-2.6872556697896646e+00
mHEM,10,3000,2.5118864315095823e+04,4.2602601334585711e+02,-2.0541236686470395e+01,4.2652093319317169e+02,-2.7604309872873944e+00
mHEM,10,3000,2.5852348395621888e+04,4.2593487911967043e+02,-2.1097446241292626e+01,4.2645705937244429e+02,-2.8356623896598765e+00
mHEM,10,3000,2.6607250597988084e+04,4.2584018245870232e+02,-2.1669063716001837e+01,4.2639114591978694e+02,-2.9130082600220506e+00
mHEM,10,3000,2.7384196342643612e+04,4.2574174171712423e+02,-2.2256510220919054e+01,4.2632309682627374e+02,-2.9925286052926081e+00
mHEM,10,3000,2.8183829312644550e+04,4.2563936513519957e+02,-2.2860217414775963e+01,4.2625281077424762e+02,-3.0742851177259771e+00
mHEM,10,3000,2.9006811986931560e+04,4.2553285028466217e+02,-2.3480627552168560e+01,4.2618018084095883e+02,-3.1583412029118065e+00
mHEM,10,3000,2.9853826189179570e+04,4.2542198347935687e+02,-2.4118193566904413e+01,4.2610509418269203e+02,-3.2447620143988209e+00
mHEM,10,3000,3.0725573652674455e+04,4.2530653912278427e+02,-2.4773379421038147e+01,4.2602743168549506e+02,-3.3336145261630943e+00
mHEM,10,3000,3.1622776601683792e+04,4.2518627909185835e+02,-2.5446659849611642e+01,4.2594706763338741e+02,-3.4249675255260259e+00
mHEM,10,3000,3.2546178349804602e+04,4.2506095195948382e+02,-2.6138521122879450e+01,4.2586386929063826e+02,-3.5188917459386033e+00
mHEM,10,3000,3.3496543915782793e+04,4.2493029235240670e+02,-2.6849460412166195e+01,4.2577769655434781e+02,-3.6154598133994567e+00
mHEM,10,3000,3.4474660657314911e+04,4.2479402012237523e+02,-2.7579986322323837e+01,4.2568840150662845e+02,-3.7147463533452889e+00
mHEM,10,3000,3.5481338923357529e+04,4.2465183954544790e+02,-2.8330618864308612e+01,4.2559582798068823e+02,-3.8168280247274020e+00
mHEM,10,3000,3.6517412725483773e+04,4.2450343847126942e+02,-2.9101889471861003e+01,4.2549981109838723e+02,-3.9217835631938018e+00
mHEM,10,3000,3.7583740428844430e+04,4.2434848743466802e+02,-2.9894340960893377e+01,4.2540017678601964e+02,-4.0296938198948560e+00
mHEM,10,3000,3.8681205463305247e+04,4.2418663868102061e+02,-3.0708527742520289e+01,4.2529674124264795e+02,-4.1406418384076575e+00
mHEM,10,3000,3.9810717055349691e+04,4.2401752522180448e+02,-3.1545015470422456e+01,4.2518931042096153e+02,-4.2547128588968599e+00
mHEM,10,3000,4.0973210981354132e+04,4.2384075976707948e+02,-3.2404381183333960e+01,4.2507767944201680e+02,-4.3719943937551822e+00
mHEM,10,3000,4.2169650342858222e+04,4.2365593361930229e+02,-3.3287213292446239e+01,4.2496163198531167e+02,-4.4925762869553276e+00
mHEM,10,3000,4.3401026364474405e+04,4.2346261556755189e+02,-3.4194111207146982e+01,4.2484093967573205e+02,-4.6165507292371952e+00
mHEM,10,3000,4.4668359215096345e+04,4.2326035067766503e+02,-3.5125685243739845e+01,4.2471536141234901e+02,-4.7440123171977557e+00
mHEM,10,3000,4.5972698853087182e+04,4.2304865904191900e+02,-3.6082556380993005e+01,4.2458464267110907e+02,-4.8750580974522579e+00
mHEM,10,3000,4.7315125896148027e+04,4.2282703443815222e+02,-3.7065356143683921e+01,4.2444851475511194e+02,-5.0097876346604622e+00
mHEM,10,3000,4.8696752516586312e+04,4.2259494301144082e+02,-3.8074725974619966e+01,4.2430669405146710e+02,-5.1483030166044497e+00
mHEM,10,3000,5.0118723362727251e+04,4.2235182180520923e+02,-3.9111317048605663e+01,4.2415888120308853e+02,-5.2907089269880370e+00
mHEM,10,3000,5.1582216507230609e+04,4.2209707729934422e+02,-4.0175789635794779e+01,4.2400476027694339e+02,-5.4371126646796872e+00
mHEM,10,3000,5.3088444423098794e+04,4.2183008380405215e+02,-4.1268812814291934e+01,4.2384399784972152e+02,-5.5876242193760008e+00
mHEM,10,3000,5.4638654988185401e+04,4.2155018191352877e+02,-4.2391063474807922e+01,4.2367624211637639e+02,-5.7423562595492994e+00
mHEM,10,3000,5.6234132519034909e+04,4.2125667676548954e+02,-4.3543225882350747e+01,4.2350112188723369e+02,-5.9014242067204394e+00
mHEM,10,3000,5.7876198834912087e+04,4.2094883631799593e+02,-4.4725990735274230e+01,4.2331824558448551e+02,-6.0649462515392170e+00
mHEM,10,3000,5.9566214352901094e+04,4.2062588952596218e+02,-4.5940054287192787e+01,4.2312720017438863e+02,-6.2330433900190751e+00
mHEM,10,3000,6.1305579214982019e+04,4.2028702448177552e+02,-4.7186117228475887e+01,4.2292755006838235e+02,-6.4058394390514719e+00
mHEM,10,3000,6.3095734448019299e+04,4.1993138645493178e+02,-4.8464883605059399e+01,4.2271883595696704e+02,-6.5834610703745131e+00
mHEM,10,3000,6.4938163157621129e+04,4.1955807588741988e+02,-4.9777059521496199e+01,4.2250057360548112e+02,-6.7660378290590941e+00
mHEM,10,3000,6.6834391756861485e+04,4.1916614636761386e+02,-5.1123351544508800e+01,4.2227225262124352e+02,-6.9537021257742637e+00
mHEM,10,3000,6.8785991230880813e+04,4.1875460246630274e+02,-5.2504465278931924e+01,4.2203333512998449e+02,-7.1465892692507005e+00
mHEM,10,3000,7.0794578438413737e+04,4.1832239759209858e+02,-5.3921103476018487e+01,4.2178325444151204e+02,-7.3448374513788144e+00
mHEM,10,3000,7.2861817451322742e+04,4.1786843174490741e+02,-5.5373964167379128e+01,4.2152141363940046e+02,-7.5485877544448448e+00
mHEM,10,3000,7.4989420933245579e+04,4.1739154930580395e+02,-5.6863738306417929e+01,4.2124718416397769e+02,-7.7579841095531661e+00
mHEM,10,3000,7.7179151558501268e+04,4.1689053664064932e+02,-5.8391107742401466e+01,4.2095990427107580e+02,-7.9731733225993251e+00
mHEM,10,3000,7.9432823472428208e+04,4.1636411988731720e+02,-5.9956742211523093e+01,4.2065887755538841e+02,-8.1943049851948757e+00
mHEM,10,3000,8.1752303794364940e+04,4.1581096250229058e+02,-6.1561296861425497e+01,4.2034337131485950e+02,-8.4215314839604876e+00
mHEM,10,3000,8.4139514164519482e+04,4.1522966297153170e+02,-6.3205408928319386e+01,4.2001261496441731e+02,-8.6550079160386613e+00
mHEM,10,3000,8.6596432336006532e+04,4.1461875242800596e+02,-6.4889694470747855e+01,4.1966579836038949e+02,-8.8948920389153319e+00
mHEM,10,3000,8.9125093813374595e+04,4.1397669232866872e+02,-6.6614744676923038e+01,4.1930207011146138e+02,-9.1413441880125390e+00
mHEM,10,3000,9.1727593538978035e+04,4.1330187215886178e+02,-6.8381121899899668e+01,4.1892053585651428e+02,-9.3945271849367789e+00
mHEM,10,3000,9.4406087628592257e+04,4.1259260718102479e+02,-7.0189355393740755e+01,4.1852025651218395e+02,-9.6546062339703944e+00
mHEM,10,3000,9.7162795157710585e+04,4.1184713628206441e+02,-7.2039936645792466e+01,4.1810024651471701e+02,-9.9217487929821715e+00
mHEM,10,3000,1.0000000000000000e+05,4.1106361990969668e+02,-7.3933314389096154e+01,4.1765947204609228e+02,-1.0196124431779710e+01
mHEM,10,3000,1.0292005271944286e+05,4.1024013811902205e+02,-7.5869889280973823e+01,4.1719684924915424e+02,-1.0477904677071258e+01
mHEM,10,3000,1.0592537251772897e+05,4.0937468884173978e+02,-7.7850008026622575e+01,4.1671124248574870e+02,-1.0767262812845507e+01
mHEM,10,3000,1.0901844923851268e+05,4.0846518625548811e+02,-7.9873957334576374e+01,4.1620146256712786e+02,-1.1064373692710372e+01
mHEM,10,3000,1.1220184543019629e+05,4.0750945945378623e+02,-8.1941957264472293e+01,4.1566626505485101e+02,-1.1369413501139912e+01
mHEM,10,3000,1.1547819846894582e+05,4.0650525136882015e+02,-8.4054154195411002e+01,4.1510434860156982e+02,-1.1682559496551569e+01
mHEM,10,3000,1.1885022274370189e+05,4.0545021799468230e+02,-8.6210613380842645e+01,4.1451435334791063e+02,-1.2003989731283475e+01
mHEM,10,3000,1.2232071190499325e+05,4.0434192800349956e+02,-8.8411310991235439e+01,4.1389485941815730e+02,-1.2333882733183994e+01
mHEM,10,3000,1.2589254117941661e+05,4.0317786272943044e+02,-9.0656125808354489e+01,4.1324438549319899e+02,-1.2672417171974343e+01
mHEM,10,3000,1.2956866975170189e+05,4.0195541671778892e+02,-9.2944830272391997e+01,4.1256138755721565e+02,-1.3019771464173107e+01
mHEM,10,3000,1.3335214321633239e+05,4.0067189868803638e+02,-9.5277081332558538e+01,4.1184425773042784e+02,-1.3376123381483930e+01
mHEM,10,3000,1.3724609610075626e+05,3.9932453320987793e+02,-9.7652410625580188e+01,4.1109132333859083e+02,-1.3741649588330230e+01
mHEM,10,3000,1.4125375446227554e+05,3.9791046299969787e+02,-1.0007021433310622e+02,4.1030084616206648e+02,-1.4116525157032294e+01
mHEM,10,3000,1.4537843856076605e+05,3.9642675195862472e+02,-1.0252974263819047e+02,4.0947102192208735e+02,-1.4500923043807420e+01
mHEM,10,3000,1.4962356560944329e+05,3.9487038902301884e+02,-1.0503008881585367e+02,4.0859998003408708e+02,-1.4895013524931123e+01
mHEM,10,3000,1.5399265260594920e+05,3.9323829300015694e+02,-1.0757017784798948e+02,4.0768578371575012e+02,-1.5298963568087782e+01
mHEM,10,3000,1.5848931924611141e+05,3.9152731825285741e+02,-1.1014875497711620e+02,4.0672643036970572e+02,-1.5712936194892428e+01
mHEM,10,3000,1.6311729092278396e+05,3.8973426155771375e+02,-1.1276437384812162e+02,4.0571985241209899e+02,-1.6137089769422467e+01
mHEM,10,3000,1.6788040181225591e+05,3.8785587007250200e+02,-1.1541538456379752e+02,4.0466391850980096e+02,-1.6571577251569064e+01
mHEM,10,3000,1.7278259805078627e+05,3.8588885054471274e+02,-1.1809992165290309e+02,4.0355643529640497e+02,-1.7016545401360975e+01
mHEM,10,3000,1.7782794100389228e+05,3.8382987981926379e+02,-1.2081589208271093e+02,4.0239514960025519e+02,-1.7472133939580676e+01
mHEM,10,3000,1.8302061063110569e+05,3.8167561677592084e+02,-1.2356096335380506e+02,4.0117775126021127e+02,-1.7938474652486040e+01
mHEM,10,3000,1.8836490894898021e+05,3.7942271569676717e+02,-1.2633255190441496e+02,3.9990187653647178e+02,-1.8415690457654676e+01
mHEM,10,3000,1.9386526359522057e+05,3.7706784116153085e+02,-1.2912781191695638e+02,3.9856511218203519e+02,-1.8903894423865278e+01
mHEM,10,3000,1.9952623149688786e+05,3.7460768456078824e+02,-1.3194362464231213e+02,3.9716500024013493e+02,-1.9403188738938745e+01
mHEM,10,3000,2.0535250264571462e+05,3.7203898219458614e+02,-1.3477658851032982e+02,3.9569904357082589e+02,-1.9913663643684956e+01
mHEM,10,3000,2.1134890398366476e+05,3.6935853503953757e+02,-1.3762301014377161e+02,3.9416471217954808e+02,-2.0435396322215503e+01
mHEM,10,3000,2.1752040340195244e+05,3.6656323015823637e+02,-1.4047889652133372e+02,3.9255945036630027e+02,-2.0968449759101514e+01
mHEM,10,3000,2.2387211385683378e+05,3.6365006377088798e+02,-1.4333994847154938e+02,3.9088068474714549e+02,-2.1512871560788543e+01
mHEM,10,3000,2.3040929760558446e+05,3.6061616589981099e+02,-1.4620155578023190e+02,3.8912583314506412e+02,-2.2068692755810282e+01
mHEM,10,3000,2.3713737056616554e+05,3.5745882658265481e+02,-1.4905879408989011e+02,3.8729231440525740e+02,-2.2635926567798165e+01
mHEM,10,3000,2.4406190680419814e+05,3.5417552347370668e+02,-1.5190642391721408e+02,3.8537755909651838e+02,-2.3214567183025860e+01
mHEM,10,3000,2.5118864315095820e+05,3.5076395078935963e+02,-1.5473889195460239e+02,3.8337902114839096e+02,-2.3804588503558399e+01
mHEM,10,3000,2.5852348395621887e+05,3.4722204936283850e+02,-1.5755033496689396e+02,3.8129419037261761e+02,-2.4405942906233346e+01
mHEM,10,3000,2.6607250597988087e+05,3.4354803758515493e+02,-1.6033458653644439e+02,3.7912060583463887e+02,-2.5018560019066904e+01
mHEM,10,3000,2.7384196342643612e+05,3.3974044308801467e+02,-1.6308518679856684e+02,3.7685587009195433e+02,-2.5642345506205739e+01
mHEM,10,3000,2.8183829312644550e+05,3.3579813473308832e+02,-1.6579539550423675e+02,3.7449766415910744e+02,-2.6277179897689454e+01
mHEM,10,3000,2.9006811986931559e+05,3.3172035463707147e+02,-1.6845820853596436e+02,3.7204376315655514e+02,-2.6922917463214954e+01
mHEM,10,3000,2.9853826189179573e+05,3.2750674994408388e+02,-1.7106637798545418e+02,3.6949205260194566e+02,-2.7579385129007747e+01
mHEM,10,3000,3.0725573652674456e+05,3.2315740371110621e+02,-1.7361243605506300e+02,3.6684054509592613e+02,-2.8246381485034078e+01
mHEM,10,3000,3.1622776601683791e+05,3.1867286470524476e+02,-1.7608872268838039e+02,3.6408739741643427e+02,-2.8923675855627447e+01
mHEM,10,3000,3.2546178349804599e+05,3.1405417545699203e+02,-1.7848741706207085e+02,3.6123092776153698e+02,-2.9611007474308018e+01
mHEM,10,3000,3.3496543915782793e+05,3.0930289814960111e+02,-1.8080057283725432e+02,3.5826963301684083e+02,-3.0308084761896598e+01
mHEM,10,3000,3.4474660657314910e+05,3.0442113778571280e+02,-1.8302015708150088e+02,3.5520220583336078e+02,-3.1014584726493403e+01
mHEM,10,3000,3.5481338923357532e+05,2.9941156215194206e+02,-1.8513809264554556e+02,3.5202755133468867e+02,-3.1730152489245366e+01
mHEM,10,3000,3.6517412725483772e+05,2.9427741800325288e+02,-1.8714630375996123e+02,3.4874480319809339e+02,-3.2454400955166477e+01
mHEM,10,3000,3.7583740428844432e+05,2.8902254304558517e+02,-1.8903676446545094e+02,3.4535333892711026e+02,-3.3186910625537934e+01
mHEM,10,3000,3.8681205463305250e+05,2.8365137315136030e+02,-1.9080154949181795e+02,3.4185279401978113e+02,-3.3927229572610649e+01
mHEM,10,3000,3.9810717055349692e+05,2.7816894446544882e+02,-1.9243288704092726e+02,3.3824307484400657e+02,-3.4674873568779155e+01
mHEM,10,3000,4.0973210981354135e+05,2.7258088998668245e+02,-1.9392321291186701e+02,3.3452436995231483e+02,-3.5429326378955182e+01
mHEM,10,3000,4.2169650342858228e+05,2.6689343034469090e+02,-1.9526522531206197e+02,3.3069715961484565e+02,-3.6190040212884298e+01
mHEM,10,3000,4.3401026364474400e+05,2.6111335855185973e+02,-1.9645193964841920e+02,3.2676222334575061e+02,-3.6956436334336772e+01
mHEM,10,3000,4.4668359215096349e+05,2.5524801861300409e+02,-1.9747674254186833e+02,3.2272064521937830e+02,-3.7727905819424052e+01
mHEM,10,3000,4.5972698853087181e+05,2.4930527800493874e+02,-1.9833344427490437e+02,3.1857381681341360e+02,-3.8503810449596756e+01
mHEM,10,3000,4.7315125896148029e+05,2.4329349407804810e+02,-1.9901632887752686e+02,3.1432343759349726e+02,-3.9283483730242978e+01
mHEM,10,3000,4.8696752516586310e+05,2.3722147463996956e+02,-1.9952020104074555e+02,3.0997151264866460e+02,-4.0066232009532300e+01
mHEM,10,3000,5.0118723362727248e+05,2.3109843304531762e+02,-1.9984042907889577e+02,3.0552034768643205e+02,-4.0851335674850461e+01
mHEM,10,3000,5.1582216507230612e+05,2.2493393822978055e+02,-1.9997298320159626e+02,3.0097254123608127e+02,-4.1638050400097718e+01
mHEM,10,3000,5.3088444423098792e+05,2.1873786026033653e+02,-1.9991446840995036e+02,2.9633097406599865e+02,-4.2425608409126390e+01
mHEM,10,3000,5.4638654988185398e+05,2.1252031206550245e+02,-1.9966215140987794e+02,2.9159879585834983e+02,-4.3213219716916917e+01
mHEM,10,3000,5.6234132519034913e+05,2.0629158810310781e+02,-1.9921398103432904e+02,2.8677940923582418e+02,-4.4000073305263690e+01
mHEM,10,3000,5.7876198834912083e+05,2.0006210076445188e+02,-1.9856860176364876e+02,2.8187645124886939e+02,-4.4785338187621853e+01
mHEM,10,3000,5.9566214352901094e+05,1.9384231542890947e+02,-1.9772536006290568e+02,2.7689377252449452e+02,-4.5568164306112585e+01
mHEM,10,3000,6.1305579214982025e+05,1.8764268507841953e+02,-1.9668430337566988e+02,2.7183541428189864e+02,-4.6347683202190453e+01
mHEM,10,3000,6.3095734448019299e+05,1.8147358538910694e+02,-1.9544617174648579e+02,2.6670558345174237e+02,-4.7123008397958365e+01
mHEM,10,3000,6.4938163157621131e+05,1.7534525123132465e+02,-1.9401238217416324e+02,2.6150862617946262e+02,-4.7893235415333024e+01
mHEM,10,3000,6.6834391756861482e+05,1.6926771550068543e+02,-1.9238500593419312e+02,2.5624900003535720e+02,-4.8657441350382335e+01
mHEM,10,3000,6.8785991230880818e+05,1.6325075110021831e+02,-1.9056673921835684e+02,2.5093124522686020e+02,-4.9414683918015371e+01
mHEM,10,3000,7.0794578438413737e+05,1.5730381686552340e+02,-1.8856086755436564e+02,2.4555995515009599e+02,-5.0163999866715187e+01
mHEM,10,3000,7.2861817451322742e+05,1.5143600816110251e+02,-1.8637122457389626e+02,2.4013974664129046e+02,-5.0904402647796310e+01
mHEM,10,3000,7.4989420933245588e+05,1.4565601271854288e+02,-1.8400214575765622e+02,2.3467523023209350e+02,-5.1634879215593536e+01
mHEM,10,3000,7.7179151558501273e+05,1.3997207225299780e+02,-1.8145841787007004e+02,2.2917098076917895e+02,-5.2354385806400863e+01
mHEM,10,3000,7.9432823472428217e+05,1.3439195023311396e+02,-1.7874522482183735e+02,2.2363150870141033e+02,-5.3061842525447631e+01
mHEM,10,3000,8.1752303794364934e+05,1.2892290609325937e+02,-1.7586809073110098e+02,2.1806123234755447e+02,-5.3756126536717417e+01
mHEM,10,3000,8.4139514164519473e+05,1.2357167605935474e+02,-1.7283282095537584e+02,2.1246445143484851e+02,-5.4436063611481238e+01
mHEM,10,3000,8.6596432336006535e+05,1.1834446064257018e+02,-1.6964544184645135e+02,2.0684532217108162e+02,-5.5100417742633944e+01
mHEM,10,3000,8.9125093813374592e+05,1.1324691877555853e+02,-1.6631213995643594e+02,2.0120783411449736e+02,-5.5747878465133986e+01
mHEM,10,3000,9.1727593538978032e+05,1.0828416845620455e+02,-1.6283920136572465e+02,1.9555578907227141e+02,-5.6377045443953811e+01
mHEM,10,3000,9.4406087628592260e+05,1.0346079370266567e+02,-1.5923295174976818e+02,1.8989278226549197e+02,-5.6986409783988144e+01
mHEM,10,3000,9.7162795157710579e+05,9.8780857554864326e+01,-1.5549969772476791e+02,1.8422218599226474e+02,-5.7574331381929362e+01
mHEM,10,3000,1.0000000000000000e+06,9.4247920811627552e+01,-1.5164566993242607e+02,1.7854713603575144e+02,-5.8139011465435075e+01
mHEM,10,3000,1.0292005271944286e+06,8.9865066165593447e+01,-1.4767696823822703e+02,1.7287052109882936e+02,-5.8678459237195604e+01
mHEM,10,3000,1.0592537251772897e+06,8.5634927389306597e+01,-1.4359950932966311e+02,1.6719497560839505e+02,-5.9190451243602588e+01
mHEM,10,3000,1.0901844923851267e+06,8.1559723219119491e+01,-1.3941897690038903e+02,1.6152287631023225e+02,-5.9672481698605637e+01
mHEM,10,3000,1.1220184543019629e+06,7.7641295626660622e+01,-1.3514077452968365e+02,1.5585634323655006e+02,-6.0121701472538696e+01
mHEM,10,3000,1.1547819846894583e+06,7.3881152188386594e+01,-1.3076998126305133e+02,1.5019724580771225e+02,-6.0534842768549986e+01
mHEM,10,3000,1.1885022274370189e+06,7.0280512339080545e+01,-1.2631130982639898e+02,1.4454721513991271e+02,-6.0908125579491738e+01
mHEM,10,3000,1.2232071190499326e+06,6.6840357360949611e+01,-1.2176906731729972e+02,1.3890766403429481e+02,-6.1237140765352201e+01
mHEM,10,3000,1.2589254117941661e+06,6.3561484064407480e+01,-1.1714711814923744e+02,1.3327981672834534e+02,-6.1516702878738812e+01
mHEM,10,3000,1.2956866975170190e+06,6.0444562223592669e+01,-1.1244884894568621e+02,1.2766475132788815e+02,-6.1740663514402215e+01
mHEM,10,3000,1.3335214321633240e+06,5.7490195978705557e+01,-1.0767713503001930e+02,1.2206345907741179e+02,-6.1901672697091939e+01
mHEM,10,3000,1.3724609610075625e+06,5.4698989570806745e+01,-1.0283430808878177e+02,1.1647692638529621e+02,-6.1990871270881932e+01
mHEM,10,3000,1.4125375446227554e+06,5.2071617972943152e+01,-9.7922124541740772e+01,1.1090624812465855e+02,-6.1997490852007530e+01
mHEM,10,3000,1.4537843856076607e+06,4.9608903210888194e+01,-9.2941734110504370e+01,1.0535278457285770e+02,-6.1908328857392782e+01
mHEM,10,3000,1.4962356560944328e+06,4.7311897436125392e+01,-8.7893648035151173e+01,9.9818380090710164e+01,-6.1707053280929088e+01
mHEM,10,3000,1.5399265260594920e+06,4.5181974147272761e+01,-8.2777706373174425e+01,9.4305670350452985e+01,-6.1373273679274803e+01
mHEM,10,3000,1.5848931924611141e+06,4.3220929351972650e+01,-7.7593043794075228e+01,8.8818518222707851e+01,-6.0881289183871417e+01
mHEM,10,3000,1.6311729092278397e+06,4.1431094953584662e+01,-7.2338053295615666e+01,8.3362639015642259e+01,-6.0198388939442580e+01
mHEM,10,3000,1.6788040181225589e+06,3.9815467253736685e+01,-6.7010347297825206e+01,7.7946507796106729e+01,-5.9282533579655983e+01
mHEM,10,3000,1.7278259805078628e+06,3.8377854220002760e+01,-6.1606715643965423e+01,7.2582691510911872e+01,-5.8079190639287013e+01
mHEM,10,3000,1.7782794100389229e+06,3.7123046125121171e+01,-5.6123080167194161e+01,6.7289825984774083e+01,-5.6517048147003941e+01
mHEM,10,3000,1.8302061063110568e+06,3.6057015380377813e+01,-5.0554445706834791e+01,6.2095574229296801e+01,-5.4502343923806229e+01
mHEM,10,3000,1.8836490894898020e+06,3.5187152940976894e+01,-4.4894847813846866e+01,5.7041064964814339e+01,-5.1911781112046100e+01
mHEM,10,3000,1.9386526359522056e+06,3.4522550664186028e+01,-3.9137297946177576e+01,5.2187494621692338e+01,-4.8584862498252768e+01
mHEM,10,3000,1.9952623149688789e+06,3.4074341598638696e+01,-3.3273727840491453e+01,4.7625641410733941e+01,-4.4318916947448912e+01
mHEM,10,3000,2.0535250264571460e+06,3.3856113561341772e+01,-2.7294936097411775e+01,4.3488503791694910e+01,-3.8875900972641112e+01
mHEM,10,3000,2.1134890398366475e+06,3.3884415780696678e+01,-2.1190542113221259e+01,3.9964893442261669e+01,-3.2020923038644504e+01
mHEM,10,3000,2.1752040340195242e+06,3.4179384184300005e+01,-1.4948955695442942e+01,3.7305516744876932e+01,-2.3623010842801875e+01
mHEM,10,3000,2.2387211385683380e+06,3.4765518539629227e+01,-8.5573756407758133e+00,3.5803211548500045e+01,-1.3828199620884744e+01
mHEM,10,3000,2.3040929760558447e+06,3.5672654696026534e+01,-2.0018381578031414e+00,3.5728779003374584e+01,-3.2118918028352819e+00
mHEM,10,3000,2.3713737056616554e+06,3.6937188360244519e+01,4.7326522246354248e+00,3.7239144472443641e+01,7.3013571264851027e+00
mHEM,10,3000,2.4406190680419812e+06,3.8603624053707385e+01,1.1661858359354154e+01,4.0326650375075957e+01,1.6809163477249744e+01
mHEM,10,3000,2.5118864315095823e+06,4.0726545112097007e+01,1.8801833389918606e+01,4.4857111092779157e+01,2.4780900280862738e+01
mHEM,10,3000,2.5852348395621888e+06,4.3373128619894878e+01,2.6168106732067589e+01,5.0655681776270917e+01,3.1103644294600709e+01
mHEM,10,3000,2.6607250597988088e+06,4.6626363112709420e+01,3.3774338411391007e+01,5.7573636955167174e+01,3.5918122183597603e+01
mHEM,10,3000,2.7384196342643611e+06,5.0589164707007370e+01,4.1630135105068113e+01,6.5515889176740515e+01,3.9451174669377856e+01
mHEM,10,3000,2.8183829312644550e+06,5.5389621813072985e+01,4.9737543070719077e+01,7.4443491289077016e+01,4.1922500782577131e+01
mHEM,10,3000,2.9006811986931562e+06,6.1187610642708286e+01,5.8085449240439274e+01,8.4367310669638599e+01,4.3510135534358831e+01
mHEM,10,3000,2.9853826189179569e+06,6.8182968046707458e+01,6.6640670880596119e+01,9.5340946854298977e+01,4.4344601103851524e+01
mHEM,10,3000,3.0725573652674453e+06,7.6625183463806948e+01,7.5333806307320117e+01,1.0745511208691235e+02,4.4513101002878329e+01
mHEM,10,3000,3.1622776601683795e+06,8.6823959551320925e+01,8.4036836504801798e+01,1.2083290049446053e+02,4.4065460131714026e+01
mHEM,10,3000,3.2546178349804599e+06,9.9158536568611765e+01,9.2527902218521731e+01,1.3562384769423494e+02,4.3018868992470914e+01
mHEM,10,3000,3.3496543915782794e+06,1.1408047197618274e+02,1.0043669062252424e+02,1.5199303572701371e+02,4.1360759528744232e+01
mHEM,10,3000,3.4474660657314910e+06,1.3209793398762559e+02,1.0716216223217116e+02,1.7009877476946522e+02,3.9050093964758368e+01
mHEM,10,3000,3.5481338923357530e+06,1.5371683569028829e+02,1.1175562044375260e+02,1.9004784733167378e+02,3.6018000547783657e+01
mHEM,10,3000,3.6517412725483770e+06,1.7929263893146535e+02,1.1277405498875017e+02,2.1181085395610501e+02,3.2169660458975514e+01
mHEM,10,3000,3.7583740428844434e+06,2.0871973507361619e+02,1.0814895575925175e+02,2.3507472097402800e+02,2.7391110923287560e+01
mHEM,10,3000,3.8681205463305251e+06,2.4088208359848548e+02,9.5212979735748647e+01,2.5901677495658043e+02,2.1567301586342428e+01
mHEM,10,3000,3.9810717055349695e+06,2.7290291193233469e+02,7.1187094946449605e+01,2.8203475287287284e+02,1.4619897210894388e+01
mHEM,10,3000,4.0973210981354131e+06,2.9961826108370235e+02,3.4505391439309037e+01,3.0159861474019004e+02,6.5694991564872280e+00
mHEM,10,3000,4.2169650342858229e+06,3.1428730247940103e+02,-1.3131011677211113e+01,3.1456149155204230e+02,-2.3924423150155207e+00
mHEM,10,3000,4.3401026364474399e+06,3.1138514276490378e+02,-6.5453637611497584e+01,3.1819001526021640e+02,-1.1870838521307389e+01
mHEM,10,3000,4.4668359215096347e+06,2.9017034282939113e+02,-1.1331521444440045e+02,3.1151110041587094e+02,-2.1331278367300506e+01
mHEM,10,3000,4.5972698853087183e+06,2.5557919934328427e+02,-1.4906751090763433e+02,2.9587472001702326e+02,-3.0253032325224869e+01
mHEM,10,3000,4.7315125896148030e+06,2.1524445703836329e+02,-1.6981974733070851e+02,2.7416951484292616e+02,-3.8272106217550231e+01
mHEM,10,3000,4.8696752516586315e+06,1.7569538713064503e+02,-1.7708995028996966e+02,2.4945885342615352e+02,-4.5226489478527434e+01
mHEM,10,3000,5.0118723362727249e+06,1.4067750296117981e+02,-1.7441327823252664e+02,2.2407621797774414e+02,-5.1111197684249881e+01
mHEM,10,3000,5.1582216507230606e+06,1.1150715473944626e+02,-1.6533985266961355e+02,1.9942696016059696e+02,-5.6003807150710983e+01
mHEM,10,3000,5.3088444423098788e+06,8.8082647037000044e+01,-1.5258263695906618e+02,1.7618176355805647e+02,-6.0003092247736774e+01
mHEM,10,3000,5.4638654988185400e+06,6.9706817556322278e+01,-1.3793497929048203e+02,1.5454804730470104e+02,-6.3189792820578369e+01
mHEM,10,3000,5.6234132519034911e+06,5.5553138716280380e+01,-1.2247367931265687e+02,1.3448402635855979e+02,-6.5601313795133748e+01
mHEM,10,3000,5.7876198834912088e+06,4.4874204230018321e+01,-1.0679186927779649e+02,1.1583694380085900e+02,-6.7207735191210617e+01
mHEM,10,3000,5.9566214352901094e+06,3.7072575255653128e+01,-9.1179530493386849e+01,9.8428058078377873e+01,-6.7873892026576655e+01
mHEM,10,3000,6.1305579214982018e+06,3.1711659179452745e+01,-7.5744806904831805e+01,8.2115194093200714e+01,-6.7282671537907490e+01
mHEM,10,3000,6.3095734448019303e+06,2.8507071464960706e+01,-6.0490797657122748e+01,6.6871441772279326e+01,-6.4767235371189244e+01
mHEM,10,3000,6.4938163157621128e+06,2.7317471546919030e+01,-4.5364222135029266e+01,5.2954290681992994e+01,-5.8944449001212291e+01
mHEM,10,3000,6.6834391756861489e+06,2.8143757923351210e+01,-3.0289613912222908e+01,4.1346484989654456e+01,-4.7103134963369122e+01
mHEM,10,3000,6.8785991230880814e+06,3.1141638338227839e+01,-1.5201134429220071e+01,3.4653659638257572e+01,-2.6018341659560690e+01
mHEM,10,3000,7.0794578438413730e+06,3.6651434650377468e+01,-8.6124014181730990e-02,3.6651535837897825e+01,-1.3463411438638614e-01
mHEM,10,3000,7.2861817451322740e+06,4.5247267942493245e+01,1.4937288227903263e+01,4.7649111595739477e+01,1.8269387036340525e+01
mHEM,10,3000,7.4989420933245579e+06,5.7798825104445420e+01,2.9467349158093786e+01,6.4877028676252436e+01,2.7013673597267179e+01
mHEM,10,3000,7.7179151558501273e+06,7.5503438321101399e+01,4.2514934081456964e+01,8.6650382678087425e+01,2.9383255336161991e+01
mHEM,10,3000,7.9432823472428219e+06,9.9730775003460082e+01,5.1935333905530705e+01,1.1244334747182576e+02,2.7508487484318255e+01
mHEM,10,3000,8.1752303794364929e+06,1.3121878802034595e+02,5.3561933176063512e+01,1.4172949945260365e+02,2.2204692781577929e+01
mHEM,10,3000,8.4139514164519478e+06,1.6769111595488894e+02,4.0714335746712052e+01,1.7256293780963514e+02,1.3646983058146132e+01
mHEM,10,3000,8.6596432336006537e+06,1.9972422068544824e+02,6.9386932725410855e+00,1.9984471419764907e+02,1.9897336856186720e+00
mHEM,10,3000,8.9125093813374583e+06,2.1068591491097942e+02,-4.4572618420344284e+01,2.1534918865582492e+02,-1.1945333989113042e+01
mHEM,10,3000,9.1727593538978025e+06,1.9084829312772123e+02,-9.4652651387564120e+01,2.1303097287591856e+02,-2.6379459348964744e+01
mHEM,10,3000,9.4406087628592253e+06,1.5078593910528318e+02,-1.2375840994782048e+02,1.9507061148382900e+02,-3.9377630970512570e+01
mHEM,10,3000,9.7162795157710575e+06,1.0887951125676335e+02,-1.2925779607489986e+02,1.6900392249191157e+02,-4.9891094781579156e+01
mHEM,10,3000,1.0000000000000000e+07,7.5240513944366327e+01,-1.1934291140622065e+02,1.4108105982563859e+02,-5.7770352250597824e+01
